object regulator_configuration {
  name "rcon_Reg";
  connect_type WYE_WYE;
	Control MANUAL; // LINE_DROP_COMP;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 2440.000000;
  // band_width 40.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 122.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 3500.000000;
  power_transducer_ratio 20.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 3.000000;
  compensator_x_setting_A 9.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -1;
  compensator_r_setting_B 3.000000;
  compensator_x_setting_B 9.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -1;
  compensator_r_setting_C 3.000000;
  compensator_x_setting_C 9.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -2;
}
object regulator {
  name "reg_Reg";
  from "n650";
  to "rg60";
  phases ABC;
  configuration "rcon_Reg";
  continuous_rating_A 4583.33;
  continuous_rating_B 4583.33;
  continuous_rating_C 4583.33;
  emergency_rating_A 6250.00;
  emergency_rating_B 6250.00;
  emergency_rating_C 6250.00;
}
object line_configuration {
  name "lcon_1p_ug_code4_A";
  z11 0.405129+0.410707j;
  c11 3.6536;
}
object triplex_line_configuration {
  name "tcon_2p_code10_12";
  z11 0.139473+0.328565j;
  z12 0.0467855+0.117314j;
  z21 0.0467855+0.117314j;
  z22 0.140661+0.324634j;
}
object line_configuration {
  name "lcon_2p_oh_code0_BC";
  z22 0.139473+0.328565j;
  c22 4.1355;
  z23 0.0467855+0.117314j;
  c23 -0.8528;
  z32 0.0467855+0.117314j;
  c32 -0.8528;
  z33 0.140661+0.324634j;
  c33 4.1800;
}
object line_configuration {
  name "lcon_3p_oh_code6_ABC";
  z11 0.139473+0.328565j;
  c11 4.5891;
  z12 0.0475475+0.152914j;
  c12 -1.4810;
  z13 0.0467855+0.117314j;
  c13 -0.5645;
  z21 0.0475475+0.152914j;
  c21 -1.4810;
  z22 0.142216+0.319483j;
  c22 4.8352;
  z23 0.0481571+0.129110j;
  c23 -0.9414;
  z31 0.0467855+0.117314j;
  c31 -0.5645;
  z32 0.0481571+0.129110j;
  c32 -0.9414;
  z33 0.140661+0.324634j;
  c33 4.3633;
}
object line_configuration {
  name "lcon_3p_oh_code1_ABC";
  z11 0.139473+0.328565j;
  c11 4.5891;
  z12 0.0475475+0.152914j;
  c12 -1.4810;
  z13 0.0467855+0.117314j;
  c13 -0.5645;
  z21 0.0475475+0.152914j;
  c21 -1.4810;
  z22 0.142216+0.319483j;
  c22 4.8352;
  z23 0.0481571+0.129110j;
  c23 -0.9414;
  z31 0.0467855+0.117314j;
  c31 -0.5645;
  z32 0.0481571+0.129110j;
  c32 -0.9414;
  z33 0.140661+0.324634j;
  c33 4.3633;
}
object line_configuration {
  name "lcon_3p_ug_code5_ABC";
  z11 0.139473+0.328565j;
  c11 4.5891;
  z12 0.0475475+0.152914j;
  c12 -1.4810;
  z13 0.0467855+0.117314j;
  c13 -0.5645;
  z21 0.0475475+0.152914j;
  c21 -1.4810;
  z22 0.142216+0.319483j;
  c22 4.8352;
  z23 0.0481571+0.129110j;
  c23 -0.9414;
  z31 0.0467855+0.117314j;
  c31 -0.5645;
  z32 0.0481571+0.129110j;
  c32 -0.9414;
  z33 0.140661+0.324634j;
  c33 4.3633;
}
object line_configuration {
  name "lcon_1p_oh_code3_C";
  z33 0.405129+0.410707j;
  c33 3.6536;
}
object line_configuration {
  name "lcon_1p_oh_code9_B";
  z22 0.405129+0.410707j;
  c22 3.6536;
}
object line_configuration {
  name "lcon_1p_oh_code8_A";
  z11 0.405129+0.410707j;
  c11 3.6536;
}
object line_configuration {
  name "lcon_2p_oh_code2_AC";
  z11 0.139473+0.328565j;
  c11 4.1355;
  z13 0.0467855+0.117314j;
  c13 -0.8528;
  z31 0.0467855+0.117314j;
  c31 -0.8528;
  z33 0.140661+0.324634j;
  c33 4.1800;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_fdrxfmr";
  power_rating 10000.000;
  primary_voltage 4160.000;
  secondary_voltage 480.000;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
  shunt_reactance 90.909091;
  shunt_resistance 166.666667;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_b_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_b_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_b_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_b_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_b_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_c_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_c_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_c_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_subxfmr";
  power_rating 100000.000;
  primary_voltage 115000.000;
  secondary_voltage 4160.000;
  connect_type DELTA_GWYE;
  resistance 0.000010;
  reactance 0.000080;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_c_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_646_c_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_1";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_3";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_2";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_5";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_4";
  power_rating 40.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 2.25000e-05+0.0163200j;
  impedance1 4.50000e-05+0.00816000j;
  impedance2 4.50000e-05+0.00816000j;
}
object capacitor {
  name "cap_cap1";
  parent "n675";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 2401.78;
  nominal_voltage 2401.78;
  capacitor_A 200000.00;
  switchA CLOSED;
  capacitor_B 200000.00;
  switchB CLOSED;
  capacitor_C 200000.00;
  switchC CLOSED;
  control MANUAL; // MANUAL;
  // CIM timeScheduled on=8.00 off=19.00;
  pt_phase A;
	control_level BANK;
  dwell_time 15.00;
}
object capacitor {
  name "cap_cap2";
  parent "n611";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 2400.00;
  nominal_voltage 2400.00;
  capacitor_C 100000.00;
  switchC CLOSED;
  control MANUAL; // VOLT;
  voltage_set_low 2300.00;
  voltage_set_high 2500.00;
	remote_sense "line_ol684611";
  pt_phase C;
	control_level BANK;
  dwell_time 15.00;
}
object inverter {
  name "inv_bat_DER_645_b_27";
  parent "tlx_645_b_h_27_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_27_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_27";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_28";
  parent "tlx_645_b_h_28_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_28_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_28";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_29";
  parent "tlx_645_b_h_29_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_29_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_29";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_23";
  parent "tlx_645_b_h_23_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_23_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_23";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_24";
  parent "tlx_645_b_h_24_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_24_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_24";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_25";
  parent "tlx_645_b_h_25_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_25_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_25";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_26";
  parent "tlx_645_b_h_26_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_26_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_26";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_20";
  parent "tlx_645_b_h_20_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_20_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_20";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_21";
  parent "tlx_645_b_h_21_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_21_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_21";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_22";
  parent "tlx_645_b_h_22_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_22_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_22";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_17";
  parent "tlx_633_c_h_17_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_17_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_17";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_16";
  parent "tlx_633_c_h_16_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_16_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_16";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_19";
  parent "tlx_633_c_h_19_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_19_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_19";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_18";
  parent "tlx_633_c_h_18_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_18_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_18";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_13";
  parent "tlx_633_c_h_13_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_13_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_13";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_12";
  parent "tlx_633_c_h_12_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_12_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_12";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_15";
  parent "tlx_633_c_h_15_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_15_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_15";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_14";
  parent "tlx_633_c_h_14_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_14_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_14";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_11";
  parent "tlx_633_c_h_11_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_11_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_11";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_10";
  parent "tlx_633_c_h_10_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_10_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_10";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_38";
  parent "tlx_645_b_h_38_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_39";
  parent "tlx_645_b_h_39_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_34";
  parent "tlx_645_b_h_34_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_35";
  parent "tlx_645_b_h_35_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_36";
  parent "tlx_645_b_h_36_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_37";
  parent "tlx_645_b_h_37_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_30";
  parent "tlx_645_b_h_30_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_31";
  parent "tlx_645_b_h_31_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_32";
  parent "tlx_645_b_h_32_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_33";
  parent "tlx_645_b_h_33_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_28";
  parent "tlx_633_c_h_28_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_28_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_28";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_27";
  parent "tlx_633_c_h_27_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_27_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_27";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_29";
  parent "tlx_633_c_h_29_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_29_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_29";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_24";
  parent "tlx_633_c_h_24_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_24_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_24";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_23";
  parent "tlx_633_c_h_23_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_23_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_23";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_26";
  parent "tlx_633_c_h_26_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_26_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_26";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_25";
  parent "tlx_633_c_h_25_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_25_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_25";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_20";
  parent "tlx_633_c_h_20_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_20_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_20";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_22";
  parent "tlx_633_c_h_22_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_22_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_22";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_21";
  parent "tlx_633_c_h_21_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_21_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_21";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_39";
  parent "tlx_633_c_h_39_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_652_a_8";
  parent "tlx_652_a_h_8_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_652_a_h_8_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_652_a_8";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_38";
  parent "tlx_633_c_h_38_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_652_a_9";
  parent "tlx_652_a_h_9_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_652_a_h_9_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_652_a_9";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_35";
  parent "tlx_633_c_h_35_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_34";
  parent "tlx_633_c_h_34_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_37";
  parent "tlx_633_c_h_37_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_36";
  parent "tlx_633_c_h_36_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_31";
  parent "tlx_633_c_h_31_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_30";
  parent "tlx_633_c_h_30_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_33";
  parent "tlx_633_c_h_33_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_32";
  parent "tlx_633_c_h_32_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_c_40";
  parent "tlx_633_c_h_40_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_c_h_40_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_c_40";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_16";
  parent "tlx_645_b_h_16_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_16_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_16";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_17";
  parent "tlx_645_b_h_17_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_17_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_17";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_18";
  parent "tlx_645_b_h_18_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_18_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_18";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_19";
  parent "tlx_645_b_h_19_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_19_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_19";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_12";
  parent "tlx_645_b_h_12_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_12_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_12";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_652_a_4";
  parent "tlx_652_a_h_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_652_a_h_4_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_652_a_4";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_13";
  parent "tlx_645_b_h_13_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_13_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_13";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_652_a_5";
  parent "tlx_652_a_h_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_652_a_h_5_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_652_a_5";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_14";
  parent "tlx_645_b_h_14_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_14_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_14";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_652_a_6";
  parent "tlx_652_a_h_6_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_652_a_h_6_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_652_a_6";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_15";
  parent "tlx_645_b_h_15_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_15_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_15";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_652_a_7";
  parent "tlx_652_a_h_7_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_652_a_h_7_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_652_a_7";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_652_a_1";
  parent "tlx_652_a_h_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_652_a_h_1_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_652_a_1";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_10";
  parent "tlx_645_b_h_10_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_10_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_10";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_652_a_2";
  parent "tlx_652_a_h_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_652_a_h_2_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_652_a_2";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_b_11";
  parent "tlx_645_b_h_11_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_b_h_11_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_b_11";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_652_a_3";
  parent "tlx_652_a_h_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_652_a_h_3_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_652_a_3";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_34";
  parent "tlx_671_b_h_34_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_33";
  parent "tlx_671_b_h_33_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_32";
  parent "tlx_671_b_h_32_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_31";
  parent "tlx_671_b_h_31_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_38";
  parent "tlx_671_b_h_38_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_37";
  parent "tlx_671_b_h_37_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_36";
  parent "tlx_671_b_h_36_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_35";
  parent "tlx_671_b_h_35_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_30";
  parent "tlx_671_b_h_30_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_1";
  parent "tlx_675_b_h_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_1_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_1";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_36";
  parent "tlx_633_a_h_36_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_2";
  parent "tlx_675_b_h_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_2_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_2";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_39";
  parent "tlx_675_c_h_39_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_37";
  parent "tlx_633_a_h_37_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_3";
  parent "tlx_675_b_h_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_3_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_3";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_38";
  parent "tlx_675_c_h_38_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_38";
  parent "tlx_633_a_h_38_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_4";
  parent "tlx_675_b_h_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_4_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_4";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_37";
  parent "tlx_675_c_h_37_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_39";
  parent "tlx_633_a_h_39_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_5";
  parent "tlx_675_b_h_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_5_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_5";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_36";
  parent "tlx_675_c_h_36_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_32";
  parent "tlx_633_a_h_32_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_35";
  parent "tlx_675_c_h_35_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_33";
  parent "tlx_633_a_h_33_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_34";
  parent "tlx_675_c_h_34_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_34";
  parent "tlx_633_a_h_34_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_29";
  parent "tlx_671_b_h_29_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_29_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_29";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_33";
  parent "tlx_675_c_h_33_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_35";
  parent "tlx_633_a_h_35_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_28";
  parent "tlx_671_b_h_28_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_28_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_28";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_32";
  parent "tlx_675_c_h_32_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_31";
  parent "tlx_675_c_h_31_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_30";
  parent "tlx_675_c_h_30_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_30";
  parent "tlx_633_a_h_30_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_31";
  parent "tlx_633_a_h_31_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_23";
  parent "tlx_671_b_h_23_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_23_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_23";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_22";
  parent "tlx_671_b_h_22_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_22_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_22";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_21";
  parent "tlx_671_b_h_21_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_21_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_21";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_20";
  parent "tlx_671_b_h_20_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_20_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_20";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_27";
  parent "tlx_671_b_h_27_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_27_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_27";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_26";
  parent "tlx_671_b_h_26_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_26_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_26";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_25";
  parent "tlx_671_b_h_25_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_25_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_25";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_24";
  parent "tlx_671_b_h_24_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_24_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_24";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_6";
  parent "tlx_675_b_h_6_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_6_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_6";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_7";
  parent "tlx_675_b_h_7_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_7_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_7";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_8";
  parent "tlx_675_b_h_8_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_8_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_8";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_9";
  parent "tlx_675_b_h_9_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_9_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_9";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_19";
  parent "tlx_671_b_h_19_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_19_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_19";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_18";
  parent "tlx_671_b_h_18_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_18_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_18";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_17";
  parent "tlx_671_b_h_17_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_17_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_17";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_40";
  parent "tlx_633_a_h_40_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_40_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_40";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_40";
  parent "tlx_675_c_h_40_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_40_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_40";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_40";
  parent "tlx_671_b_h_40_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_40_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_40";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_39";
  parent "tlx_671_b_h_39_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_32";
  parent "tlx_646_b_h_32_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_31";
  parent "tlx_646_b_h_31_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_34";
  parent "tlx_646_b_h_34_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_33";
  parent "tlx_646_b_h_33_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_36";
  parent "tlx_646_b_h_36_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_35";
  parent "tlx_646_b_h_35_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_38";
  parent "tlx_646_b_h_38_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_37";
  parent "tlx_646_b_h_37_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_39";
  parent "tlx_646_b_h_39_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_b_3";
  parent "tlx_692_b_h_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_b_h_3_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_b_3";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_b_4";
  parent "tlx_692_b_h_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_b_h_4_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_b_4";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_40";
  parent "tlx_684_c_h_40_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_40_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_40";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_b_5";
  parent "tlx_692_b_h_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_b_h_5_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_b_5";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_b_6";
  parent "tlx_692_b_h_6_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_b_h_6_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_b_6";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_b_7";
  parent "tlx_692_b_h_7_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_b_h_7_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_b_7";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_b_8";
  parent "tlx_692_b_h_8_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_b_h_8_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_b_8";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_b_9";
  parent "tlx_692_b_h_9_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_b_h_9_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_b_9";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_30";
  parent "tlx_646_b_h_30_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_b_1";
  parent "tlx_692_b_h_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_b_h_1_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_b_1";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_b_2";
  parent "tlx_692_b_h_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_b_h_2_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_b_2";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_43";
  parent "tlx_646_b_h_43_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_43_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_43";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_42";
  parent "tlx_646_b_h_42_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_42_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_42";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_45";
  parent "tlx_646_b_h_45_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_45_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_45";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_44";
  parent "tlx_646_b_h_44_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_44_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_44";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_47";
  parent "tlx_646_b_h_47_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_47_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_47";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_a_40";
  parent "tlx_692_a_h_40_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_a_h_40_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_a_40";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_46";
  parent "tlx_646_b_h_46_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_46_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_46";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_49";
  parent "tlx_646_b_h_49_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_49_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_49";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_48";
  parent "tlx_646_b_h_48_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_48_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_48";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_a_37";
  parent "tlx_692_a_h_37_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_a_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_a_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_a_38";
  parent "tlx_692_a_h_38_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_a_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_a_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_41";
  parent "tlx_646_b_h_41_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_41_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_41";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_a_39";
  parent "tlx_692_a_h_39_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_a_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_a_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_40";
  parent "tlx_646_b_h_40_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_40_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_40";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_54";
  parent "tlx_646_b_h_54_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_54_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_54";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_12";
  parent "tlx_671_b_h_12_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_12_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_12";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_14";
  parent "tlx_692_c_h_14_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_14_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_14";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_53";
  parent "tlx_646_b_h_53_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_53_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_53";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_11";
  parent "tlx_671_b_h_11_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_11_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_11";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_13";
  parent "tlx_692_c_h_13_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_13_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_13";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_56";
  parent "tlx_646_b_h_56_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_56_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_56";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_10";
  parent "tlx_671_b_h_10_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_10_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_10";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_16";
  parent "tlx_692_c_h_16_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_16_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_16";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_55";
  parent "tlx_646_b_h_55_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_55_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_55";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_15";
  parent "tlx_692_c_h_15_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_15_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_15";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_58";
  parent "tlx_646_b_h_58_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_58_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_58";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_16";
  parent "tlx_671_b_h_16_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_16_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_16";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_10";
  parent "tlx_692_c_h_10_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_10_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_10";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_57";
  parent "tlx_646_b_h_57_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_57_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_57";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_15";
  parent "tlx_671_b_h_15_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_15_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_15";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_14";
  parent "tlx_671_b_h_14_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_14_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_14";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_12";
  parent "tlx_692_c_h_12_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_12_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_12";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_59";
  parent "tlx_646_b_h_59_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_59_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_59";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_13";
  parent "tlx_671_b_h_13_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_13_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_13";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_11";
  parent "tlx_692_c_h_11_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_11_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_11";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_18";
  parent "tlx_633_a_h_18_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_18_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_18";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_19";
  parent "tlx_633_a_h_19_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_19_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_19";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_14";
  parent "tlx_633_a_h_14_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_14_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_14";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_20";
  parent "tlx_684_c_h_20_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_20_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_20";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_15";
  parent "tlx_633_a_h_15_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_15_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_15";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_16";
  parent "tlx_633_a_h_16_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_16_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_16";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_22";
  parent "tlx_684_c_h_22_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_22_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_22";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_17";
  parent "tlx_633_a_h_17_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_17_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_17";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_21";
  parent "tlx_684_c_h_21_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_21_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_21";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_10";
  parent "tlx_633_a_h_10_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_10_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_10";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_24";
  parent "tlx_684_c_h_24_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_24_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_24";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_11";
  parent "tlx_633_a_h_11_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_11_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_11";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_23";
  parent "tlx_684_c_h_23_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_23_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_23";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_12";
  parent "tlx_633_a_h_12_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_12_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_12";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_26";
  parent "tlx_684_c_h_26_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_26_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_26";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_13";
  parent "tlx_633_a_h_13_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_13_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_13";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_25";
  parent "tlx_684_c_h_25_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_25_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_25";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_50";
  parent "tlx_646_b_h_50_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_50_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_50";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_28";
  parent "tlx_684_c_h_28_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_28_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_28";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_27";
  parent "tlx_684_c_h_27_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_27_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_27";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_52";
  parent "tlx_646_b_h_52_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_52_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_52";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_51";
  parent "tlx_646_b_h_51_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_51_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_51";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_29";
  parent "tlx_684_c_h_29_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_29_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_29";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_c_4";
  parent "tlx_645_c_h_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_c_h_4_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_c_4";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_c_5";
  parent "tlx_645_c_h_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_c_h_5_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_c_5";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_c_2";
  parent "tlx_645_c_h_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_c_h_2_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_c_2";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_c_3";
  parent "tlx_645_c_h_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_c_h_3_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_c_3";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_c_8";
  parent "tlx_645_c_h_8_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_c_h_8_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_c_8";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_c_9";
  parent "tlx_645_c_h_9_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_c_h_9_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_c_9";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_c_6";
  parent "tlx_645_c_h_6_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_c_h_6_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_c_6";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_c_7";
  parent "tlx_645_c_h_7_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_c_h_7_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_c_7";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_29";
  parent "tlx_633_a_h_29_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_29_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_29";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_25";
  parent "tlx_633_a_h_25_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_25_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_25";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_31";
  parent "tlx_684_c_h_31_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_26";
  parent "tlx_633_a_h_26_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_26_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_26";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_30";
  parent "tlx_684_c_h_30_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_27";
  parent "tlx_633_a_h_27_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_27_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_27";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_33";
  parent "tlx_684_c_h_33_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_28";
  parent "tlx_633_a_h_28_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_28_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_28";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_32";
  parent "tlx_684_c_h_32_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_21";
  parent "tlx_633_a_h_21_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_21_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_21";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_35";
  parent "tlx_684_c_h_35_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_22";
  parent "tlx_633_a_h_22_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_22_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_22";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_34";
  parent "tlx_684_c_h_34_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_23";
  parent "tlx_633_a_h_23_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_23_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_23";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_37";
  parent "tlx_684_c_h_37_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_24";
  parent "tlx_633_a_h_24_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_24_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_24";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_36";
  parent "tlx_684_c_h_36_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_39";
  parent "tlx_684_c_h_39_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_60";
  parent "tlx_646_b_h_60_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_60_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_60";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_38";
  parent "tlx_684_c_h_38_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_20";
  parent "tlx_633_a_h_20_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_20_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_20";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_36";
  parent "tlx_692_c_h_36_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_35";
  parent "tlx_692_c_h_35_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_38";
  parent "tlx_692_c_h_38_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_37";
  parent "tlx_692_c_h_37_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_32";
  parent "tlx_692_c_h_32_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_31";
  parent "tlx_692_c_h_31_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_34";
  parent "tlx_692_c_h_34_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_33";
  parent "tlx_692_c_h_33_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_30";
  parent "tlx_692_c_h_30_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_29";
  parent "tlx_692_c_h_29_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_29_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_29";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_28";
  parent "tlx_692_c_h_28_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_28_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_28";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_25";
  parent "tlx_692_c_h_25_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_25_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_25";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_24";
  parent "tlx_692_c_h_24_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_24_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_24";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_27";
  parent "tlx_692_c_h_27_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_27_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_27";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_26";
  parent "tlx_692_c_h_26_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_26_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_26";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_21";
  parent "tlx_692_c_h_21_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_21_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_21";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_20";
  parent "tlx_692_c_h_20_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_20_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_20";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_23";
  parent "tlx_692_c_h_23_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_23_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_23";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_22";
  parent "tlx_692_c_h_22_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_22_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_22";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_11";
  parent "tlx_684_c_h_11_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_11_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_11";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_10";
  parent "tlx_684_c_h_10_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_10_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_10";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_13";
  parent "tlx_684_c_h_13_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_13_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_13";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_12";
  parent "tlx_684_c_h_12_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_12_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_12";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_15";
  parent "tlx_684_c_h_15_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_15_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_15";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_14";
  parent "tlx_684_c_h_14_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_14_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_14";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_17";
  parent "tlx_684_c_h_17_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_17_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_17";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_18";
  parent "tlx_692_c_h_18_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_18_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_18";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_16";
  parent "tlx_684_c_h_16_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_16_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_16";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_17";
  parent "tlx_692_c_h_17_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_17_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_17";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_19";
  parent "tlx_684_c_h_19_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_19_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_19";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_c_18";
  parent "tlx_684_c_h_18_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_c_h_18_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_c_18";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_19";
  parent "tlx_692_c_h_19_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_19_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_19";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_10";
  parent "tlx_646_b_h_10_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_10_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_10";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_12";
  parent "tlx_646_b_h_12_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_12_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_12";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_11";
  parent "tlx_646_b_h_11_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_11_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_11";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_14";
  parent "tlx_646_b_h_14_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_14_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_14";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_13";
  parent "tlx_646_b_h_13_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_13_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_13";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_16";
  parent "tlx_646_b_h_16_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_16_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_16";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_15";
  parent "tlx_646_b_h_15_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_15_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_15";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_18";
  parent "tlx_646_b_h_18_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_18_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_18";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_17";
  parent "tlx_646_b_h_17_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_17_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_17";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_19";
  parent "tlx_646_b_h_19_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_19_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_19";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_40";
  parent "tlx_684_a_h_40_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_40_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_40";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_21";
  parent "tlx_646_b_h_21_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_21_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_21";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_20";
  parent "tlx_646_b_h_20_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_20_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_20";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_23";
  parent "tlx_646_b_h_23_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_23_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_23";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_22";
  parent "tlx_646_b_h_22_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_22_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_22";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_25";
  parent "tlx_646_b_h_25_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_25_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_25";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_24";
  parent "tlx_646_b_h_24_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_24_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_24";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_27";
  parent "tlx_646_b_h_27_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_27_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_27";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_26";
  parent "tlx_646_b_h_26_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_26_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_26";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_29";
  parent "tlx_646_b_h_29_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_29_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_29";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_b_28";
  parent "tlx_646_b_h_28_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_b_h_28_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_b_28";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_40";
  parent "tlx_692_c_h_40_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_40_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_40";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_692_c_39";
  parent "tlx_692_c_h_39_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_692_c_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_692_c_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_18";
  parent "tlx_684_a_h_18_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_18_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_18";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_19";
  parent "tlx_684_a_h_19_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_19_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_19";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_20";
  parent "tlx_684_a_h_20_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_20_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_20";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_21";
  parent "tlx_684_a_h_21_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_21_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_21";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_22";
  parent "tlx_684_a_h_22_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_22_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_22";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_23";
  parent "tlx_684_a_h_23_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_23_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_23";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_24";
  parent "tlx_684_a_h_24_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_24_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_24";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_25";
  parent "tlx_684_a_h_25_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_25_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_25";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_26";
  parent "tlx_684_a_h_26_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_26_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_26";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_27";
  parent "tlx_684_a_h_27_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_27_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_27";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_28";
  parent "tlx_684_a_h_28_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_28_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_28";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_29";
  parent "tlx_684_a_h_29_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_29_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_29";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_30";
  parent "tlx_684_a_h_30_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_31";
  parent "tlx_684_a_h_31_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_32";
  parent "tlx_684_a_h_32_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_33";
  parent "tlx_684_a_h_33_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_34";
  parent "tlx_684_a_h_34_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_35";
  parent "tlx_684_a_h_35_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_36";
  parent "tlx_684_a_h_36_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_37";
  parent "tlx_684_a_h_37_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_38";
  parent "tlx_684_a_h_38_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_39";
  parent "tlx_684_a_h_39_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_1";
  parent "tlx_671_b_h_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_1_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_1";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_2";
  parent "tlx_671_b_h_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_2_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_2";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_3";
  parent "tlx_671_b_h_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_3_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_3";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_4";
  parent "tlx_671_b_h_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_4_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_4";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_5";
  parent "tlx_671_b_h_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_5_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_5";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_6";
  parent "tlx_671_b_h_6_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_6_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_6";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_7";
  parent "tlx_671_b_h_7_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_7_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_7";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_8";
  parent "tlx_671_b_h_8_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_8_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_8";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_671_b_9";
  parent "tlx_671_b_h_9_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_671_b_h_9_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_671_b_9";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_10";
  parent "tlx_684_a_h_10_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_10_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_10";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_11";
  parent "tlx_684_a_h_11_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_11_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_11";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_12";
  parent "tlx_684_a_h_12_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_12_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_12";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_13";
  parent "tlx_684_a_h_13_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_13_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_13";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_14";
  parent "tlx_684_a_h_14_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_14_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_14";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_15";
  parent "tlx_684_a_h_15_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_15_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_15";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_16";
  parent "tlx_684_a_h_16_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_16_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_16";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_684_a_17";
  parent "tlx_684_a_h_17_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_684_a_h_17_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_684_a_17";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_645_c_1";
  parent "tlx_645_c_h_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_645_c_h_1_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_645_c_1";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_b_3";
  parent "tlx_680_b_h_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_b_h_3_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_b_3";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_b_2";
  parent "tlx_680_b_h_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_b_h_2_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_b_2";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_b_1";
  parent "tlx_680_b_h_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_b_h_1_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_b_1";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_b_9";
  parent "tlx_680_b_h_9_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_b_h_9_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_b_9";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_b_8";
  parent "tlx_680_b_h_8_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_b_h_8_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_b_8";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_b_7";
  parent "tlx_680_b_h_7_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_b_h_7_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_b_7";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_b_6";
  parent "tlx_680_b_h_6_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_b_h_6_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_b_6";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_b_5";
  parent "tlx_680_b_h_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_b_h_5_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_b_5";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_b_4";
  parent "tlx_680_b_h_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_b_h_4_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_b_4";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_c_9";
  parent "tlx_646_c_h_9_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_c_h_9_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_c_9";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_c_1";
  parent "tlx_646_c_h_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_c_h_1_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_c_1";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_c_2";
  parent "tlx_646_c_h_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_c_h_2_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_c_2";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_c_3";
  parent "tlx_646_c_h_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_c_h_3_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_c_3";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_c_4";
  parent "tlx_646_c_h_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_c_h_4_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_c_4";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_c_5";
  parent "tlx_646_c_h_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_c_h_5_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_c_5";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_c_6";
  parent "tlx_646_c_h_6_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_c_h_6_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_c_6";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_c_7";
  parent "tlx_646_c_h_7_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_c_h_7_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_c_7";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_646_c_8";
  parent "tlx_646_c_h_8_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_646_c_h_8_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_646_c_8";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_c_13";
  parent "tlx_680_c_h_13_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_c_h_13_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_c_13";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_c_12";
  parent "tlx_680_c_h_12_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_c_h_12_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_c_12";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_29";
  parent "tlx_675_b_h_29_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_29_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_29";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_c_15";
  parent "tlx_680_c_h_15_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_c_h_15_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_c_15";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_28";
  parent "tlx_675_b_h_28_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_28_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_28";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_c_14";
  parent "tlx_680_c_h_14_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_c_h_14_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_c_14";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_27";
  parent "tlx_675_b_h_27_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_27_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_27";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_26";
  parent "tlx_675_b_h_26_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_26_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_26";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_25";
  parent "tlx_675_b_h_25_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_25_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_25";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_c_11";
  parent "tlx_680_c_h_11_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_c_h_11_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_c_11";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_24";
  parent "tlx_675_b_h_24_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_24_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_24";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_680_c_10";
  parent "tlx_680_c_h_10_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_680_c_h_10_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_680_c_10";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_23";
  parent "tlx_675_b_h_23_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_23_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_23";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_22";
  parent "tlx_675_b_h_22_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_22_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_22";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_21";
  parent "tlx_675_b_h_21_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_21_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_21";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_20";
  parent "tlx_675_b_h_20_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_20_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_20";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_39";
  parent "tlx_675_b_h_39_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_39_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_39";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_38";
  parent "tlx_675_b_h_38_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_38_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_38";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_37";
  parent "tlx_675_b_h_37_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_37_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_37";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_36";
  parent "tlx_675_b_h_36_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_36_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_36";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_35";
  parent "tlx_675_b_h_35_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_35_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_35";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_34";
  parent "tlx_675_b_h_34_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_34_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_34";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_33";
  parent "tlx_675_b_h_33_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_33_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_33";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_32";
  parent "tlx_675_b_h_32_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_32_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_32";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_31";
  parent "tlx_675_b_h_31_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_31_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_31";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_b_30";
  parent "tlx_675_b_h_30_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_b_h_30_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_b_30";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_2";
  parent "tlx_633_a_h_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_2_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_2";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_1";
  parent "tlx_633_a_h_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_1_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_1";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_4";
  parent "tlx_633_a_h_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_4_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_4";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_633_a_3";
  parent "tlx_633_a_h_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_633_a_h_3_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_633_a_3";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_1";
  parent "tlx_675_c_h_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_1_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_1";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_2";
  parent "tlx_675_c_h_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "tlx_675_c_h_2_stmtr";
  charge_on_threshold -400.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 8000.000;
  discharge_on_threshold 12000.000;
  inverter_efficiency 0.975;
  V_base 240.000;
  rated_power 20000.000;
  max_charge_rate 20000.000;
  max_discharge_rate 20000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_DER_675_c_2";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 0.5000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 20000.000;
  };
}
object inverter {
  name "inv_bat_DER_675_c_3";
  parent "tlx_675_c_h_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
