
OS:Version,
  {b85904d1-4f04-490f-a342-e9519301b9ab}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:WeatherFile,
  {377bd887-fc52-4aad-801c-e8461ba83ad0}, !- Handle
  Aurora Buckley Field Angb,              !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724695,                                 !- WMO Number
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  /weather/G0800310.epw,                  !- Url
  6108D70C,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:YearDescription,
  {5006d502-31bf-4ff8-843e-3428d78ee5a4}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {f8e29a32-8e17-42f9-802d-18dbc79a123f}, !- Handle
  Aurora Buckley Field Angb_CO_USA,       !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:RunPeriodControl:DaylightSavingTime,
  {5257602a-1bf3-4884-a9cc-d6da577c7232}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {b7694830-6b56-46ad-82b0-1f2fef8d8eae}, !- Handle
  5.74779807726293,                       !- January Surface Ground Temperature {C}
  3.93369421172941,                       !- February Surface Ground Temperature {C}
  3.78841426841401,                       !- March Surface Ground Temperature {C}
  4.64929924678728,                       !- April Surface Ground Temperature {C}
  8.10527271213475,                       !- May Surface Ground Temperature {C}
  11.5451467869795,                       !- June Surface Ground Temperature {C}
  14.5273337683838,                       !- July Surface Ground Temperature {C}
  16.4164758757094,                       !- August Surface Ground Temperature {C}
  16.5769688740467,                       !- September Surface Ground Temperature {C}
  15.0404692911898,                       !- October Surface Ground Temperature {C}
  12.1343298286974,                       !- November Surface Ground Temperature {C}
  8.79997707961545;                       !- December Surface Ground Temperature {C}

OS:SimulationControl,
  {c48c5e5e-cfc2-4d49-b066-717e952ea8cd}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {441586e5-b62c-493d-a434-73b665233a2b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4df032ff-f702-4d17-91ab-c4a8ff4ca1dd}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {1b39967d-6b6a-4e59-98bf-f766542db8bc}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {c140763a-3b15-4e24-a528-2294a9a94564}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4d445184-3183-446e-9576-e112a449c018}, !- Handle
  1,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {2ba25b17-b9b4-456f-9b71-b8e13eee4de9}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {db136075-74f4-4160-9279-6f40ce5e02d6}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {f30987f9-a2ba-4107-a6a2-10a8161907f7}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:ThermalZone,
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  384.656044105728,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22920e08-698f-44e7-bfdd-990b0a7da077}, !- Zone Air Inlet Port List
  {600644db-56fc-402b-95e3-3b17f59c1582}, !- Zone Air Exhaust Port List
  {641ca53a-9a5e-4873-8fd7-2af7e102c1d7}, !- Zone Air Node Name
  {a4512804-0b93-4acd-96a2-d4f3ab78c8d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89090366-2918-4c52-8c29-013c9a2fc150}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9006c4b-57db-462a-b63b-207732d6eaf9}, !- Handle
  Node 1,                                 !- Name
  {641ca53a-9a5e-4873-8fd7-2af7e102c1d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {641ca53a-9a5e-4873-8fd7-2af7e102c1d7}, !- Handle
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Source Object
  11,                                     !- Outlet Port
  {d9006c4b-57db-462a-b63b-207732d6eaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22920e08-698f-44e7-bfdd-990b0a7da077}, !- Handle
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- HVAC Component
  {fb142c02-a704-43e2-87e7-de6013a608bb}; !- Port 1

OS:PortList,
  {600644db-56fc-402b-95e3-3b17f59c1582}, !- Handle
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}; !- HVAC Component

OS:PortList,
  {a4512804-0b93-4acd-96a2-d4f3ab78c8d7}, !- Handle
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- HVAC Component
  {36af7450-4a90-4ce4-afaf-9c25db118062}; !- Port 1

OS:Sizing:Zone,
  {af2f303c-aa7a-4f9a-a73e-b9ffaf1b77ee}, !- Handle
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6fd4bcee-32d6-4095-9bcb-f59d3acd18b3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71f74e15-69c4-4e26-ac51-990d4dece90d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c49a7efc-2059-4b79-8276-b8beaa457c9c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {683f12d6-68d4-44be-a2b1-6505e5f64836}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {ccfe9993-5ec3-4c09-b194-97006610fdef}, !- Handle
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d8fca48b-eb0c-4ec8-b5d7-b70a390a7de9}, !- Building Unit Name
  384.656044105728;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {8c5c4de7-7e7d-4139-aee9-7da8202b3fb2}, !- Handle
  heating setpoint,                       !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  {8fae0897-2b59-4ffc-a216-6caf36a5bbd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fae0897-2b59-4ffc-a216-6caf36a5bbd5}, !- Handle
  heating setpoint default day,           !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61bb4179-09c8-4b81-bbd3-ca010091eea6}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {8c5c4de7-7e7d-4139-aee9-7da8202b3fb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93780212-0356-47e7-972a-d3abac2126be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93780212-0356-47e7-972a-d3abac2126be}, !- Handle
  heating setpoint allday1,               !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {80fe1529-eeda-42ca-966f-f006adeb2420}, !- Handle
  cooling setpoint,                       !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  {61093e4a-7d4d-48c4-a7cd-8063d2739d63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61093e4a-7d4d-48c4-a7cd-8063d2739d63}, !- Handle
  cooling setpoint default day,           !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {799179e6-a5fc-4a66-838d-d9153b6215a7}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {80fe1529-eeda-42ca-966f-f006adeb2420}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aff0652b-c907-470c-add9-7c47e965453f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aff0652b-c907-470c-add9-7c47e965453f}, !- Handle
  cooling setpoint allday1,               !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {89090366-2918-4c52-8c29-013c9a2fc150}, !- Handle
  conditioned space temperature setpoint, !- Name
  {8c5c4de7-7e7d-4139-aee9-7da8202b3fb2}, !- Heating Setpoint Temperature Schedule Name
  {80fe1529-eeda-42ca-966f-f006adeb2420}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {9a13c026-2c7c-4a00-a128-558599697035}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {de637ec2-3344-4ff1-84f1-788017d12de6}, !- Construction Name
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7571187551506, 30.945528152087, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.5575099852883, 26.7459195504081, 8.15117178003833, !- X,Y,Z Vertex 2 {m}
  14.2528151414118, 22.0506142062499, 8.15117178003833, !- X,Y,Z Vertex 3 {m}
  18.4524239112741, 26.2502228079289, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6e78c79a-2b92-4cc7-a39e-1979184b54f1}, !- Handle
  {9a13c026-2c7c-4a00-a128-558599697035}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.785316155612705,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.785316155612708,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  45,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:ThermalZone,
  {5cef05d8-4a01-487c-81db-42ac4514fc55}, !- Handle
  attic - vented,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  80.9187811413394,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fe49f03-b2fd-4a71-8d84-b2c5f430fce2}, !- Zone Air Inlet Port List
  {f53e1032-45f0-4993-ac4f-3ceac05ebe09}, !- Zone Air Exhaust Port List
  {b7107f3d-98c3-4ceb-8cc9-ba644844bcd0}, !- Zone Air Node Name
  {ec5ed484-ac51-42a1-beba-00a7586f35a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac022dc4-b884-4039-98a7-aca5389fa7a8}, !- Handle
  Node 2,                                 !- Name
  {b7107f3d-98c3-4ceb-8cc9-ba644844bcd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7107f3d-98c3-4ceb-8cc9-ba644844bcd0}, !- Handle
  {5cef05d8-4a01-487c-81db-42ac4514fc55}, !- Source Object
  11,                                     !- Outlet Port
  {ac022dc4-b884-4039-98a7-aca5389fa7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fe49f03-b2fd-4a71-8d84-b2c5f430fce2}, !- Handle
  {5cef05d8-4a01-487c-81db-42ac4514fc55}; !- HVAC Component

OS:PortList,
  {f53e1032-45f0-4993-ac4f-3ceac05ebe09}, !- Handle
  {5cef05d8-4a01-487c-81db-42ac4514fc55}; !- HVAC Component

OS:PortList,
  {ec5ed484-ac51-42a1-beba-00a7586f35a2}, !- Handle
  {5cef05d8-4a01-487c-81db-42ac4514fc55}; !- HVAC Component

OS:Sizing:Zone,
  {e179f371-a80d-4b32-8bbb-63ffd77d2013}, !- Handle
  {5cef05d8-4a01-487c-81db-42ac4514fc55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1554ed1-ea39-4586-a6bc-dc97a81b4494}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {5cef05d8-4a01-487c-81db-42ac4514fc55}; !- Thermal Zone

OS:AdditionalProperties,
  {9f79defd-2bd3-4539-9318-8ebd93a46467}, !- Handle
  {5cef05d8-4a01-487c-81db-42ac4514fc55}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  attic - vented;                         !- Feature Value 1

OS:Space,
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Handle
  attic - vented 1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {5cef05d8-4a01-487c-81db-42ac4514fc55}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d8fca48b-eb0c-4ec8-b5d7-b70a390a7de9}, !- Building Unit Name
  80.9187811413394;                       !- Volume {m3}

OS:Material,
  {04b31772-6a25-4246-a059-2447c67cde08}, !- Handle
  slate or tile shingles,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.8409775,                              !- Conductivity {W/m-K}
  1899.972,                               !- Density {kg/m3}
  799.717,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {30df9ba2-1b96-45c2-b5da-44146f3e36b6}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00329813704916861,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6cc0e62f-738d-4bd7-8887-71ec825ff272}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {de637ec2-3344-4ff1-84f1-788017d12de6}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {04b31772-6a25-4246-a059-2447c67cde08}, !- Layer 1
  {30df9ba2-1b96-45c2-b5da-44146f3e36b6}, !- Layer 2
  {6cc0e62f-738d-4bd7-8887-71ec825ff272}; !- Layer 3

OS:Surface,
  {0c4ae44d-e877-405f-a608-a3b8934e6b5a}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {3e45d32d-ac7d-4133-a5fc-fa4ad7475581}, !- Construction Name
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51700184704596, -37.1856463370445, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.60046242011376, -34.2691068711792, 7.24390482014662, !- X,Y,Z Vertex 2 {m}
  1.33967216774586, -37.5298970800184, 7.24390482014662, !- X,Y,Z Vertex 3 {m}
  4.25621159467796, -40.4464365458838, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d380512a-31e3-4300-a929-42e45ae3f66d}, !- Handle
  {0c4ae44d-e877-405f-a608-a3b8934e6b5a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.129441496631658,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.129441496631658,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  135,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {3e45d32d-ac7d-4133-a5fc-fa4ad7475581}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {04b31772-6a25-4246-a059-2447c67cde08}, !- Layer 1
  {30df9ba2-1b96-45c2-b5da-44146f3e36b6}, !- Layer 2
  {6cc0e62f-738d-4bd7-8887-71ec825ff272}; !- Layer 3

OS:Surface,
  {21ccf999-3c70-4c63-861e-2b602d5bc0b9}, !- Handle
  Roof3,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {8712d668-fb1e-4684-b59d-5904156a5f19}, !- Construction Name
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.51700283983762, 37.1856461363537, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.60046333503892, 34.2691067483548, 7.24390482014662, !- X,Y,Z Vertex 2 {m}
  -1.33967316972842, 37.5298970442515, 7.24390482014662, !- X,Y,Z Vertex 3 {m}
  -4.25621267452702, 40.4464364322504, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cc844a6d-a2b2-45e4-9099-155ac40a6f88}, !- Handle
  {21ccf999-3c70-4c63-861e-2b602d5bc0b9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.129441496631658,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.129441496631658,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  315,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {8712d668-fb1e-4684-b59d-5904156a5f19}, !- Handle
  Roof3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {04b31772-6a25-4246-a059-2447c67cde08}, !- Layer 1
  {30df9ba2-1b96-45c2-b5da-44146f3e36b6}, !- Layer 2
  {6cc0e62f-738d-4bd7-8887-71ec825ff272}; !- Layer 3

OS:Surface,
  {132f44c0-f68d-4dc6-b728-16dd2aed96f2}, !- Handle
  Roof4,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {f098bef8-774a-4f9a-8ef1-cbcbcc002d2d}, !- Construction Name
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6443456764214, -11.0583025989676, 5.1816, !- X,Y,Z Vertex 1 {m}
  -30.1435216486822, -7.55747852449543, 7.65705642627779, !- X,Y,Z Vertex 2 {m}
  -34.0575619525759, -3.64343827285073, 7.65705642627779, !- X,Y,Z Vertex 3 {m}
  -37.5583859803151, -7.14426234732283, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2484efe-7db5-4e1e-96df-76c97e2adcb9}, !- Handle
  {132f44c0-f68d-4dc6-b728-16dd2aed96f2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.160396471443018,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.160396471443018,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  225,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {f098bef8-774a-4f9a-8ef1-cbcbcc002d2d}, !- Handle
  Roof4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {04b31772-6a25-4246-a059-2447c67cde08}, !- Layer 1
  {30df9ba2-1b96-45c2-b5da-44146f3e36b6}, !- Layer 2
  {6cc0e62f-738d-4bd7-8887-71ec825ff272}; !- Layer 3

OS:Surface,
  {d1d97149-b5ba-411a-96c3-c3f59b6feaf3}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {2ea25c79-444d-49e8-a317-a4dcec0e24bf}, !- Construction Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1478145841276, -30.554833061324, 0.3048, !- X,Y,Z Vertex 1 {m}
  14.1478145841276, -30.554833061324, 5.1816, !- X,Y,Z Vertex 2 {m}
  11.5615008730472, -33.1411468759795, 5.1816, !- X,Y,Z Vertex 3 {m}
  11.5615008730472, -33.1411468759795, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7188e999-88e1-47f4-9446-2d6ae245ee1d}, !- Handle
  {d1d97149-b5ba-411a-96c3-c3f59b6feaf3}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:ThermalZone,
  {03d1f0ef-3009-436f-8657-676f285b9a79}, !- Handle
  garage,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  130.484029095936,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53b54829-5693-42f1-8889-ba7b00d1d698}, !- Zone Air Inlet Port List
  {08f6747e-efa9-4e77-97cc-806a08cd193a}, !- Zone Air Exhaust Port List
  {47101a58-de13-4f0a-b4cf-72dc83a2a837}, !- Zone Air Node Name
  {5d238191-db1a-49c7-b99a-15a558a5b0bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0174f7c4-de92-4233-bc4b-5d85f3bea18f}, !- Handle
  Node 3,                                 !- Name
  {47101a58-de13-4f0a-b4cf-72dc83a2a837}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47101a58-de13-4f0a-b4cf-72dc83a2a837}, !- Handle
  {03d1f0ef-3009-436f-8657-676f285b9a79}, !- Source Object
  11,                                     !- Outlet Port
  {0174f7c4-de92-4233-bc4b-5d85f3bea18f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53b54829-5693-42f1-8889-ba7b00d1d698}, !- Handle
  {03d1f0ef-3009-436f-8657-676f285b9a79}; !- HVAC Component

OS:PortList,
  {08f6747e-efa9-4e77-97cc-806a08cd193a}, !- Handle
  {03d1f0ef-3009-436f-8657-676f285b9a79}; !- HVAC Component

OS:PortList,
  {5d238191-db1a-49c7-b99a-15a558a5b0bf}, !- Handle
  {03d1f0ef-3009-436f-8657-676f285b9a79}; !- HVAC Component

OS:Sizing:Zone,
  {dd7f954f-cb6a-477c-bd60-f0c4c7d200b5}, !- Handle
  {03d1f0ef-3009-436f-8657-676f285b9a79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2a966e09-fb2d-4b37-8f7f-32dabbb8ee76}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {03d1f0ef-3009-436f-8657-676f285b9a79}; !- Thermal Zone

OS:AdditionalProperties,
  {a2d9b0ad-50f6-4363-881d-0b69076a4f50}, !- Handle
  {03d1f0ef-3009-436f-8657-676f285b9a79}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  garage;                                 !- Feature Value 1

OS:Space,
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Handle
  garage 1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {03d1f0ef-3009-436f-8657-676f285b9a79}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d8fca48b-eb0c-4ec8-b5d7-b70a390a7de9}, !- Building Unit Name
  130.484029095936;                       !- Volume {m3}

OS:Material,
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b2b3cab9-5eaa-4050-8f5f-50c90c33663b}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {2ea25c79-444d-49e8-a317-a4dcec0e24bf}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 2
  {b2b3cab9-5eaa-4050-8f5f-50c90c33663b}; !- Layer 3

OS:Surface,
  {7d24e688-28fb-4c82-a05c-1ac454f965fc}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {5a812acf-1e87-4fa7-bc75-ef4dd36416d1}, !- Construction Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2628810830832, -21.4397660999996, 0.3048, !- X,Y,Z Vertex 1 {m}
  -23.2628810830832, -21.4397660999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  -25.8491949322637, -18.8534524234443, 5.1816, !- X,Y,Z Vertex 3 {m}
  -25.8491949322637, -18.8534524234443, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {68bfb187-c2a6-458c-b960-8e45f27612f1}, !- Handle
  {7d24e688-28fb-4c82-a05c-1ac454f965fc}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {5a812acf-1e87-4fa7-bc75-ef4dd36416d1}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 2
  {b2b3cab9-5eaa-4050-8f5f-50c90c33663b}; !- Layer 3

OS:Surface,
  {33317a14-5b7f-4705-99ab-0cd44a2895a9}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {c182ef68-ad86-4d3a-89e6-7b9832451940}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.656923461737065, 44.0457228352079, 0.3048, !- X,Y,Z Vertex 1 {m}
  0.656923461737065, 44.0457228352079, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.32561322750917, 36.3770331718059, 5.1816, !- X,Y,Z Vertex 3 {m}
  8.32561322750917, 36.3770331718059, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {73e1becf-bf53-4231-b80f-7cc0e28c0070}, !- Handle
  {33317a14-5b7f-4705-99ab-0cd44a2895a9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  35.581249999999997,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {bd755512-22b0-4c68-ac3b-ebfb7874053f}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {02e1367f-f0e4-44e5-8d91-894cd4f3c26b}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.230639130516631,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {c182ef68-ad86-4d3a-89e6-7b9832451940}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {bd755512-22b0-4c68-ac3b-ebfb7874053f}, !- Layer 2
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 3
  {02e1367f-f0e4-44e5-8d91-894cd4f3c26b}, !- Layer 4
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 5

OS:Surface,
  {43b8d1ff-a833-4c97-b724-d411f8736d96}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {2d3b7d36-b4ed-4ed3-82fa-062cde0db91f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0640736052165, -25.6385737344297, 0.3048, !- X,Y,Z Vertex 1 {m}
  19.0640736052165, -25.6385737344297, 5.1816, !- X,Y,Z Vertex 2 {m}
  14.804738212281, -29.8979092979404, 5.1816, !- X,Y,Z Vertex 3 {m}
  14.804738212281, -29.8979092979404, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6903d26b-cb62-42cf-bb98-9f244b46cc2b}, !- Handle
  {43b8d1ff-a833-4c97-b724-d411f8736d96}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.762499999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {2d3b7d36-b4ed-4ed3-82fa-062cde0db91f}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {bd755512-22b0-4c68-ac3b-ebfb7874053f}, !- Layer 2
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 3
  {02e1367f-f0e4-44e5-8d91-894cd4f3c26b}, !- Layer 4
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 5

OS:Surface,
  {9c17f226-00f7-41d0-a6cd-185e1e66988a}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {c13d9533-2ecb-459b-9d56-d0dc12a38ee5}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba8c552-3f64-4dec-b10a-7cb4bf1fc0b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.29315692459024, -1.29315683827768, 0.3048, !- X,Y,Z Vertex 1 {m}
  1.29315692459024, -1.29315683827768, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.29315692459024, 1.29315683827768, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.29315692459024, 1.29315683827768, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e4ce97f5-6fa9-4d09-9aae-007d4e3e0fc6}, !- Handle
  {9c17f226-00f7-41d0-a6cd-185e1e66988a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {0ba8c552-3f64-4dec-b10a-7cb4bf1fc0b3}, !- Handle
  Wall5 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {56e13508-425d-4724-be8f-f53c72d3f77f}, !- Construction Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c17f226-00f7-41d0-a6cd-185e1e66988a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29315692459024, 1.29315683827768, 0.3048, !- X,Y,Z Vertex 1 {m}
  -1.29315692459024, 1.29315683827768, 5.1816, !- X,Y,Z Vertex 2 {m}
  1.29315692459024, -1.29315683827768, 5.1816, !- X,Y,Z Vertex 3 {m}
  1.29315692459024, -1.29315683827768, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8c9722ab-fe79-4357-8eae-b43916274f64}, !- Handle
  {0ba8c552-3f64-4dec-b10a-7cb4bf1fc0b3}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {49994bd1-c9ef-4538-b24e-4e8a370aa6d9}, !- Handle
  wall rigid ins 1,                       !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {566c6a63-e284-496d-8e35-5282e09c13e9}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.181743800960372,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c13d9533-2ecb-459b-9d56-d0dc12a38ee5}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {49994bd1-c9ef-4538-b24e-4e8a370aa6d9}, !- Layer 1
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 2
  {566c6a63-e284-496d-8e35-5282e09c13e9}, !- Layer 3
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 4

OS:Construction,
  {56e13508-425d-4724-be8f-f53c72d3f77f}, !- Handle
  Wall5 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}, !- Layer 1
  {566c6a63-e284-496d-8e35-5282e09c13e9}, !- Layer 2
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 3
  {49994bd1-c9ef-4538-b24e-4e8a370aa6d9}; !- Layer 4

OS:Surface,
  {efbce98c-e9d0-4dc9-9a69-d15a2d124433}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {c988d347-959a-47d3-91c2-621d3cdf5c67}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a02b598-7e53-4f93-9fd9-1722e4a0ca1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.646578427770095, 0.646578453663863, 0.3048, !- X,Y,Z Vertex 1 {m}
  0.646578427770095, 0.646578453663863, 5.1816, !- X,Y,Z Vertex 2 {m}
  -0.646578427770095, -0.646578453663863, 5.1816, !- X,Y,Z Vertex 3 {m}
  -0.646578427770095, -0.646578453663863, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5b324df3-916d-4906-92ea-21339926e63c}, !- Handle
  {efbce98c-e9d0-4dc9-9a69-d15a2d124433}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {1a02b598-7e53-4f93-9fd9-1722e4a0ca1c}, !- Handle
  Wall6 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {6a22840e-4d11-434b-bd4f-d7b07e0552b0}, !- Construction Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efbce98c-e9d0-4dc9-9a69-d15a2d124433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.646578427770095, -0.646578453663863, 0.3048, !- X,Y,Z Vertex 1 {m}
  -0.646578427770095, -0.646578453663863, 5.1816, !- X,Y,Z Vertex 2 {m}
  0.646578427770095, 0.646578453663863, 5.1816, !- X,Y,Z Vertex 3 {m}
  0.646578427770095, 0.646578453663863, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {845ea733-bf84-4332-95a1-f965beb95b36}, !- Handle
  {1a02b598-7e53-4f93-9fd9-1722e4a0ca1c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {183927a1-947b-4082-8df7-a30c4a917dde}, !- Handle
  wall rigid ins 2,                       !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {c988d347-959a-47d3-91c2-621d3cdf5c67}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {183927a1-947b-4082-8df7-a30c4a917dde}, !- Layer 1
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 2
  {566c6a63-e284-496d-8e35-5282e09c13e9}, !- Layer 3
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 4

OS:Construction,
  {6a22840e-4d11-434b-bd4f-d7b07e0552b0}, !- Handle
  Wall6 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}, !- Layer 1
  {566c6a63-e284-496d-8e35-5282e09c13e9}, !- Layer 2
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 3
  {183927a1-947b-4082-8df7-a30c4a917dde}; !- Layer 4

OS:Surface,
  {6c07ad6d-57df-4004-8a49-81ec934bd64f}, !- Handle
  Wall7,                                  !- Name
  Wall,                                   !- Surface Type
  {03a59843-a4ce-434c-8692-f507587724fc}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.5626452997957, -27.1400013834338, 0.3048, !- X,Y,Z Vertex 1 {m}
  -17.5626452997957, -27.1400013834338, 5.1816, !- X,Y,Z Vertex 2 {m}
  -22.6059573056976, -22.0966897141509, 5.1816, !- X,Y,Z Vertex 3 {m}
  -22.6059573056976, -22.0966897141509, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {82c8b15f-5a28-41d9-8953-7e418648b5ff}, !- Handle
  {6c07ad6d-57df-4004-8a49-81ec934bd64f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.399999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {03a59843-a4ce-434c-8692-f507587724fc}, !- Handle
  Wall7 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {bd755512-22b0-4c68-ac3b-ebfb7874053f}, !- Layer 2
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 3
  {02e1367f-f0e4-44e5-8d91-894cd4f3c26b}, !- Layer 4
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 5

OS:Surface,
  {b7e54959-0d7c-49f7-91b8-2409d32c2d9b}, !- Handle
  Wall8,                                  !- Name
  Wall,                                   !- Surface Type
  {dfe3ddc0-0b85-4837-ac96-0038fc9c4406}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.63098212272, 23.0716650997941, 0.3048, !- X,Y,Z Vertex 1 {m}
  -21.63098212272, 23.0716650997941, 5.1816, !- X,Y,Z Vertex 2 {m}
  -16.1929882826802, 28.5096594479811, 5.1816, !- X,Y,Z Vertex 3 {m}
  -16.1929882826802, 28.5096594479811, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {48f2b856-b071-4fa8-a380-50182b210c96}, !- Handle
  {b7e54959-0d7c-49f7-91b8-2409d32c2d9b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25.231249999999996,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {dfe3ddc0-0b85-4837-ac96-0038fc9c4406}, !- Handle
  Wall8 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {bd755512-22b0-4c68-ac3b-ebfb7874053f}, !- Layer 2
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 3
  {02e1367f-f0e4-44e5-8d91-894cd4f3c26b}, !- Layer 4
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 5

OS:Surface,
  {9b54b159-1ced-4d0b-9b5c-fe63f0807424}, !- Handle
  Wall9,                                  !- Name
  Wall,                                   !- Surface Type
  {22998ddd-4531-40f6-b476-cf92bde4573a}, !- Construction Name
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5157498961285, -24.1868973003756, 0.3048, !- X,Y,Z Vertex 1 {m}
  20.5157498961285, -24.1868973003756, 5.1816, !- X,Y,Z Vertex 2 {m}
  19.7209972453278, -24.9816499830041, 5.1816, !- X,Y,Z Vertex 3 {m}
  19.7209972453278, -24.9816499830041, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c0e01731-0219-4f16-a01b-ba8159c9aa9f}, !- Handle
  {9b54b159-1ced-4d0b-9b5c-fe63f0807424}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6875,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {22998ddd-4531-40f6-b476-cf92bde4573a}, !- Handle
  Wall9 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 2
  {b2b3cab9-5eaa-4050-8f5f-50c90c33663b}; !- Layer 3

OS:Surface,
  {27a70e48-dae7-4d30-9e8e-4980c657edc1}, !- Handle
  Wall10,                                 !- Name
  Wall,                                   !- Surface Type
  {f0687211-88d0-4c5a-9014-27458c8a979e}, !- Construction Name
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5859842079157, 31.1166639191584, 0.3048, !- X,Y,Z Vertex 1 {m}
  -13.5859842079157, 31.1166639191584, 5.1816, !- X,Y,Z Vertex 2 {m}
  -12.7912315783335, 31.9114166230054, 5.1816, !- X,Y,Z Vertex 3 {m}
  -12.7912315783335, 31.9114166230054, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2688f481-fc33-4942-8a61-8b11bc7c1dfa}, !- Handle
  {27a70e48-dae7-4d30-9e8e-4980c657edc1}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6875,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {f0687211-88d0-4c5a-9014-27458c8a979e}, !- Handle
  Wall10 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 2
  {b2b3cab9-5eaa-4050-8f5f-50c90c33663b}; !- Layer 3

OS:Surface,
  {25098d71-7e89-4192-be57-b9609a3de5db}, !- Handle
  Wall11,                                 !- Name
  Wall,                                   !- Surface Type
  {dbf3e355-30b7-400d-9bb0-4d0f4adf7b1c}, !- Construction Name
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.5061186818135, -18.1965287814572, 0.3048, !- X,Y,Z Vertex 1 {m}
  -26.5061186818135, -18.1965287814572, 5.1816, !- X,Y,Z Vertex 2 {m}
  -27.3789996059119, -17.3236479156197, 5.1816, !- X,Y,Z Vertex 3 {m}
  -27.3789996059119, -17.3236479156197, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {31dbf97e-48be-4fa5-a699-932413a21c9a}, !- Handle
  {25098d71-7e89-4192-be57-b9609a3de5db}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0499999999999998,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {dbf3e355-30b7-400d-9bb0-4d0f4adf7b1c}, !- Handle
  Wall11 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 2
  {b2b3cab9-5eaa-4050-8f5f-50c90c33663b}; !- Layer 3

OS:Surface,
  {c556af23-7f58-4e7d-bac2-4d0033c4b0c5}, !- Handle
  Wall12,                                 !- Name
  Wall,                                   !- Surface Type
  {eef1c5c2-4d98-413b-a999-8ca0f2adfe7b}, !- Construction Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5360646713014, 29.1665832281392, 0.3048, !- X,Y,Z Vertex 1 {m}
  -15.5360646713014, 29.1665832281392, 5.1816, !- X,Y,Z Vertex 2 {m}
  -14.2429078502862, 30.459740169992, 5.1816, !- X,Y,Z Vertex 3 {m}
  -14.2429078502862, 30.459740169992, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ef7ed420-33ba-4ef6-ba05-a5f823782b7d}, !- Handle
  {c556af23-7f58-4e7d-bac2-4d0033c4b0c5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {eef1c5c2-4d98-413b-a999-8ca0f2adfe7b}, !- Handle
  Wall12 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {a06db697-a0f5-46d8-9c71-3fb2adede085}, !- Layer 2
  {b2b3cab9-5eaa-4050-8f5f-50c90c33663b}; !- Layer 3

OS:Surface,
  {efc87d15-ca39-4a6d-a19d-9b8713d56d99}, !- Handle
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  {1231b938-c5d5-4a22-a499-cfb68ed5d587}, !- Construction Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1093477014529, 25.5932993186931, 0.3048, !- X,Y,Z Vertex 1 {m}
  19.1093477014529, 25.5932993186931, 0.6096, !- X,Y,Z Vertex 2 {m}
  25.5966847666134, 19.1059623401328, 0.6096, !- X,Y,Z Vertex 3 {m}
  25.5966847666134, 19.1059623401328, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {47bb69e9-c3a1-43f9-bb4a-388455cdb37b}, !- Handle
  {efc87d15-ca39-4a6d-a19d-9b8713d56d99}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.100000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:ThermalZone,
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}, !- Handle
  crawlspace - vented,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  63.543003752448,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de935e55-1687-4646-b45c-fad528b90f23}, !- Zone Air Inlet Port List
  {b72ed789-44ac-4b3f-bbd1-fbb2600fd714}, !- Zone Air Exhaust Port List
  {1aae6f47-c1ef-4133-9fc3-74e6c53cb599}, !- Zone Air Node Name
  {b9579098-84fc-445c-b077-6c950591e092}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19a36134-cad4-4876-916e-df8d049b7a38}, !- Handle
  Node 4,                                 !- Name
  {1aae6f47-c1ef-4133-9fc3-74e6c53cb599}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1aae6f47-c1ef-4133-9fc3-74e6c53cb599}, !- Handle
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}, !- Source Object
  11,                                     !- Outlet Port
  {19a36134-cad4-4876-916e-df8d049b7a38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de935e55-1687-4646-b45c-fad528b90f23}, !- Handle
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}; !- HVAC Component

OS:PortList,
  {b72ed789-44ac-4b3f-bbd1-fbb2600fd714}, !- Handle
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}; !- HVAC Component

OS:PortList,
  {b9579098-84fc-445c-b077-6c950591e092}, !- Handle
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}; !- HVAC Component

OS:Sizing:Zone,
  {7d208c6b-3825-40a1-9c3e-a5d8be778d21}, !- Handle
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ece8e281-f0bd-46a1-a86e-de46f3990af4}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}; !- Thermal Zone

OS:AdditionalProperties,
  {3c6c6d11-a3e5-47b8-a93c-13d2ac3719bd}, !- Handle
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  crawlspace - vented;                    !- Feature Value 1

OS:Space,
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Handle
  crawlspace - vented 1,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d8fca48b-eb0c-4ec8-b5d7-b70a390a7de9}, !- Building Unit Name
  63.543003752448;                        !- Volume {m3}

OS:Material,
  {94e6d298-5210-4a0b-9fd8-dd267361c78e}, !- Handle
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.178687637940209,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {1231b938-c5d5-4a22-a499-cfb68ed5d587}, !- Handle
  RimJoist1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {94e6d298-5210-4a0b-9fd8-dd267361c78e}; !- Layer 2

OS:Surface,
  {4b840b98-facc-41d6-ac57-7faca5e3e1b4}, !- Handle
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  {e3cba518-0c50-4282-9791-06ea2f6fe04d}, !- Construction Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59928804908286, -41.1033603139591, 0.3048, !- X,Y,Z Vertex 1 {m}
  3.59928804908286, -41.1033603139591, 0.6096, !- X,Y,Z Vertex 2 {m}
  1.46782936383261e-06, -44.7026470393546, 0.6096, !- X,Y,Z Vertex 3 {m}
  1.46782936383261e-06, -44.7026470393546, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fb7bdf60-d868-4052-9542-aa69b5ab5cce}, !- Handle
  {4b840b98-facc-41d6-ac57-7faca5e3e1b4}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.699999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {e3cba518-0c50-4282-9791-06ea2f6fe04d}, !- Handle
  RimJoist2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {94e6d298-5210-4a0b-9fd8-dd267361c78e}; !- Layer 2

OS:Surface,
  {aa876526-1b49-464e-b35a-c242e1eb0bf0}, !- Handle
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  {02ef5667-7c91-453b-abbf-d9e94e6cda2d}, !- Construction Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2153097817171, -6.48733885065377, 0.3048, !- X,Y,Z Vertex 1 {m}
  -38.2153097817171, -6.48733885065377, 0.6096, !- X,Y,Z Vertex 2 {m}
  -44.7026470200781, -2.04529407454856e-06, 0.6096, !- X,Y,Z Vertex 3 {m}
  -44.7026470200781, -2.04529407454856e-06, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {db5f83fa-5ff0-4869-85b5-bd517e72389c}, !- Handle
  {aa876526-1b49-464e-b35a-c242e1eb0bf0}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.100000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {02ef5667-7c91-453b-abbf-d9e94e6cda2d}, !- Handle
  RimJoist3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {94e6d298-5210-4a0b-9fd8-dd267361c78e}; !- Layer 2

OS:Surface,
  {cc03590d-034f-47a7-a7ee-09856d17efee}, !- Handle
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  {9832daf3-369c-4e1f-b02c-471510ffddc3}, !- Construction Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59928914647066, 41.1033602178643, 0.3048, !- X,Y,Z Vertex 1 {m}
  -3.59928914647066, 41.1033602178643, 0.6096, !- X,Y,Z Vertex 2 {m}
  -2.66131175763462e-06, 44.7026470393546, 0.6096, !- X,Y,Z Vertex 3 {m}
  -2.66131175763462e-06, 44.7026470393546, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fd548162-90dd-42b5-b06e-12ef176955a6}, !- Handle
  {cc03590d-034f-47a7-a7ee-09856d17efee}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.699999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {9832daf3-369c-4e1f-b02c-471510ffddc3}, !- Handle
  RimJoist4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {d07535a8-33d0-4aaa-8520-4f0d9f000f30}, !- Layer 1
  {94e6d298-5210-4a0b-9fd8-dd267361c78e}; !- Layer 2

OS:Surface,
  {00ee58ee-f6b1-49f9-9315-5fa54683595e}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {5ec2bd3c-a7b9-4d7c-9b61-8850a140843b}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6abb6b4f-2488-4190-9f9f-af0f819d2d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.1048313116106, -3.40725141434461e-08, 0.3048, !- X,Y,Z Vertex 1 {m}
  -3.40725150316246e-08, 5.1048313116106, 0.3048, !- X,Y,Z Vertex 2 {m}
  5.1048313116106, 3.40725141434461e-08, 0.3048, !- X,Y,Z Vertex 3 {m}
  3.40725150316246e-08, -5.1048313116106, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {368edf49-6b8f-4697-acbe-9a5d63350250}, !- Handle
  {00ee58ee-f6b1-49f9-9315-5fa54683595e}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {6abb6b4f-2488-4190-9f9f-af0f819d2d01}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {535fca58-3327-4ca9-aa5f-2654495cfc10}, !- Construction Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00ee58ee-f6b1-49f9-9315-5fa54683595e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40725150316246e-08, -5.1048313116106, 0.3048, !- X,Y,Z Vertex 1 {m}
  5.1048313116106, 3.40725141434461e-08, 0.3048, !- X,Y,Z Vertex 2 {m}
  -3.40725150316246e-08, 5.1048313116106, 0.3048, !- X,Y,Z Vertex 3 {m}
  -5.1048313116106, -3.40725141434461e-08, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1e9967a6-0faa-4e71-b429-ccce28cf4848}, !- Handle
  {6abb6b4f-2488-4190-9f9f-af0f819d2d01}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Material,
  {2feb413f-03ae-4b1f-b237-b34cf6e62119}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0972396202374407,                     !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d7bbe043-e717-4399-ba3f-405934663561}, !- Handle
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {68018c77-0706-4917-914d-f3e361d84904}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9c46be4a-3f9f-47b2-af58-c622e952b992}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {5ec2bd3c-a7b9-4d7c-9b61-8850a140843b}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {2feb413f-03ae-4b1f-b237-b34cf6e62119}, !- Layer 1
  {d7bbe043-e717-4399-ba3f-405934663561}, !- Layer 2
  {68018c77-0706-4917-914d-f3e361d84904}, !- Layer 3
  {9c46be4a-3f9f-47b2-af58-c622e952b992}; !- Layer 4

OS:Construction,
  {535fca58-3327-4ca9-aa5f-2654495cfc10}, !- Handle
  Floor1 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {9c46be4a-3f9f-47b2-af58-c622e952b992}, !- Layer 1
  {68018c77-0706-4917-914d-f3e361d84904}, !- Layer 2
  {d7bbe043-e717-4399-ba3f-405934663561}, !- Layer 3
  {2feb413f-03ae-4b1f-b237-b34cf6e62119}; !- Layer 4

OS:Surface,
  {9982aa97-6490-4cae-9cad-08d3a487e131}, !- Handle
  Floor2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {fd9878ca-99ad-4f18-adfe-240dcc725417}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4996292f-0a3c-43c7-a746-f9094d0f3fda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.85068403222044e-08, -7.26741895310846, 5.1816, !- X,Y,Z Vertex 1 {m}
  7.26741895310846, 4.85068403222044e-08, 5.1816, !- X,Y,Z Vertex 2 {m}
  -4.85068403222044e-08, 7.26741895310846, 5.1816, !- X,Y,Z Vertex 3 {m}
  -7.26741895310846, -4.85068403222044e-08, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {536631cb-02ff-4511-ae69-51ae69a01c91}, !- Handle
  {9982aa97-6490-4cae-9cad-08d3a487e131}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {4996292f-0a3c-43c7-a746-f9094d0f3fda}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  Floor,                                  !- Surface Type
  {6faec68b-ba97-4078-87f3-7f9b40a01cad}, !- Construction Name
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9982aa97-6490-4cae-9cad-08d3a487e131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.26741895310846, -4.85068403222044e-08, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.85068403222044e-08, 7.26741895310846, 5.1816, !- X,Y,Z Vertex 2 {m}
  7.26741895310846, 4.85068403222044e-08, 5.1816, !- X,Y,Z Vertex 3 {m}
  4.85068403222044e-08, -7.26741895310846, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b0db402a-90e9-49f6-b01c-9caf78ccdf6a}, !- Handle
  {4996292f-0a3c-43c7-a746-f9094d0f3fda}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {2dcfa9ee-52ba-455f-a70b-72a4d3c45f44}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.254,                                  !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ea5c4084-2e90-4048-b4fc-1a9e036de387}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.10411696221643,                       !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fd9878ca-99ad-4f18-adfe-240dcc725417}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {2dcfa9ee-52ba-455f-a70b-72a4d3c45f44}, !- Layer 1
  {ea5c4084-2e90-4048-b4fc-1a9e036de387}, !- Layer 2
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 3

OS:Construction,
  {6faec68b-ba97-4078-87f3-7f9b40a01cad}, !- Handle
  Floor2 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}, !- Layer 1
  {ea5c4084-2e90-4048-b4fc-1a9e036de387}, !- Layer 2
  {2dcfa9ee-52ba-455f-a70b-72a4d3c45f44}; !- Layer 3

OS:Surface,
  {9e982390-0565-4369-bc42-edf19d248eff}, !- Handle
  Floor3,                                 !- Name
  Floor,                                  !- Surface Type
  {63669784-56c2-4fad-8a21-206b2ba4e4e5}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e675f886-787b-4a78-bcc5-4694ad4a075c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.17262752573583, -3.45250241728934e-08, 0.3048, !- X,Y,Z Vertex 1 {m}
  -3.45250241728934e-08, 5.17262752573583, 0.3048, !- X,Y,Z Vertex 2 {m}
  5.17262752573583, 3.45250241728934e-08, 0.3048, !- X,Y,Z Vertex 3 {m}
  3.45250241728934e-08, -5.17262752573583, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {339b3b57-c2f7-48d0-bea2-204c4be0e79d}, !- Handle
  {9e982390-0565-4369-bc42-edf19d248eff}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {e675f886-787b-4a78-bcc5-4694ad4a075c}, !- Handle
  Surface 1 Reversed 2,                   !- Name
  RoofCeiling,                            !- Surface Type
  {535fca58-3327-4ca9-aa5f-2654495cfc10}, !- Construction Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e982390-0565-4369-bc42-edf19d248eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.45250241728934e-08, -5.17262752573583, 0.3048, !- X,Y,Z Vertex 1 {m}
  5.17262752573583, 3.45250241728934e-08, 0.3048, !- X,Y,Z Vertex 2 {m}
  -3.45250241728934e-08, 5.17262752573583, 0.3048, !- X,Y,Z Vertex 3 {m}
  -5.17262752573583, -3.45250241728934e-08, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5c069eb6-a385-4600-8d50-b62df72c4ca2}, !- Handle
  {e675f886-787b-4a78-bcc5-4694ad4a075c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Construction,
  {63669784-56c2-4fad-8a21-206b2ba4e4e5}, !- Handle
  Floor3 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {2feb413f-03ae-4b1f-b237-b34cf6e62119}, !- Layer 1
  {d7bbe043-e717-4399-ba3f-405934663561}, !- Layer 2
  {68018c77-0706-4917-914d-f3e361d84904}, !- Layer 3
  {9c46be4a-3f9f-47b2-af58-c622e952b992}; !- Layer 4

OS:Surface,
  {ee889a98-78e7-4b1c-b158-bcab083c82b9}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {fff7a9bc-b2a2-4c49-b259-89783982d46d}, !- Construction Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {282d063b-9bcc-4765-8220-85f9ff3a7114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.17262752573583, -3.45250241728934e-08, 0, !- X,Y,Z Vertex 1 {m}
  -3.45250241728934e-08, 5.17262752573583, 0, !- X,Y,Z Vertex 2 {m}
  5.17262752573583, 3.45250241728934e-08, 0, !- X,Y,Z Vertex 3 {m}
  3.45250241728934e-08, -5.17262752573583, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4cc50c2d-834e-4358-9982-2ce202994a96}, !- Handle
  {ee889a98-78e7-4b1c-b158-bcab083c82b9}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {282d063b-9bcc-4765-8220-85f9ff3a7114}, !- Handle
  Foundation Kiva 1,                      !- Name
  6.95412186379928,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {8ab54559-b22a-41e9-873a-796fcedaee73}, !- Handle
  2.4234,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {76a94b6c-7e85-4207-ab0c-d77d57db7689}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fff7a9bc-b2a2-4c49-b259-89783982d46d}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {76a94b6c-7e85-4207-ab0c-d77d57db7689}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {a257b060-c629-436c-8c10-8d0f3983194d}, !- Handle
  {ee889a98-78e7-4b1c-b158-bcab083c82b9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.288;                                 !- Total Exposed Perimeter {m}

OS:Surface,
  {708a68d2-988f-4c07-a84e-f82f8af19a45}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {b1874007-814c-4d4d-b82d-e8506af1f13d}, !- Construction Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {b338f0ce-1442-4d97-92ed-5a95f50f94c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2536086419753, 18.4490388239577, -0.9144, !- X,Y,Z Vertex 1 {m}
  26.2536086419753, 18.4490388239577, 0.3048, !- X,Y,Z Vertex 2 {m}
  44.702646940239, 7.71972509028274e-07, 0.3048, !- X,Y,Z Vertex 3 {m}
  44.702646940239, 7.71972509028274e-07, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c30007e3-7848-49cb-8a82-579119e305f8}, !- Handle
  {708a68d2-988f-4c07-a84e-f82f8af19a45}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  85.599999999999994,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Foundation:Kiva,
  {b338f0ce-1442-4d97-92ed-5a95f50f94c2}, !- Handle
  Foundation Kiva 2,                      !- Name
  2.86982078853046,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.3048,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {1e69f201-26b7-41d8-8940-e831f5740439}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b1874007-814c-4d4d-b82d-e8506af1f13d}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {1e69f201-26b7-41d8-8940-e831f5740439}; !- Layer 1

OS:Surface,
  {aa27f931-ede5-477f-8904-21dc0bf47e59}, !- Handle
  Slab2,                                  !- Name
  Floor,                                  !- Surface Type
  {5fe37f8a-f77e-475c-9a93-88533ba7259b}, !- Construction Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {b338f0ce-1442-4d97-92ed-5a95f50f94c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.1048313116106, -3.40725145875354e-08, -0.9144, !- X,Y,Z Vertex 1 {m}
  -3.40725145875354e-08, 5.1048313116106, -0.9144, !- X,Y,Z Vertex 2 {m}
  5.1048313116106, 3.40725145875354e-08, -0.9144, !- X,Y,Z Vertex 3 {m}
  3.40725145875354e-08, -5.1048313116106, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4633ad7c-e56a-4d2b-a17c-aad635f5a158}, !- Handle
  {aa27f931-ede5-477f-8904-21dc0bf47e59}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Material,
  {a47a7e1d-cd70-4aa3-bc1c-5ff9e007ecf7}, !- Handle
  soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  2.4234,                                 !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5fe37f8a-f77e-475c-9a93-88533ba7259b}, !- Handle
  Slab2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {a47a7e1d-cd70-4aa3-bc1c-5ff9e007ecf7}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {576f7a78-aff0-485d-9656-ff01c5d9c5a9}, !- Handle
  {aa27f931-ede5-477f-8904-21dc0bf47e59}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  26.09088;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {db8ae812-7b3b-4d59-9431-c1480e49c0dc}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3693249343356, 33.3333217123548, 0.304088829398388, !- X,Y,Z Vertex 1 {m}
  11.3693249343356, 33.3333217123548, 1.37231117060161, !- X,Y,Z Vertex 2 {m}
  13.1006977581586, 31.6019489116441, 1.37231117060161, !- X,Y,Z Vertex 3 {m}
  13.1006977581586, 31.6019489116441, 0.304088829398388; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {da551ac8-f44c-4223-bc19-1ac0ca99aef6}, !- Handle
  {db8ae812-7b3b-4d59-9431-c1480e49c0dc}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.0285714285714285,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {0f66e940-b4fb-45f8-93ce-be8b0cc4b6f7}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c97697c5-a9dc-43bd-b480-94d5a0bfd21e}, !- Construction Name
  {db8ae812-7b3b-4d59-9431-c1480e49c0dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3698278078939, 33.3328188388032, 0.3048, !- X,Y,Z Vertex 1 {m}
  11.3698278078939, 33.3328188388032, 1.3716, !- X,Y,Z Vertex 2 {m}
  13.1001948846003, 31.6024517851957, 1.3716, !- X,Y,Z Vertex 3 {m}
  13.1001948846003, 31.6024517851957, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {49358ccb-8b2c-43db-bc5c-916aadeb17cc}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0f66e940-b4fb-45f8-93ce-be8b0cc4b6f7}; !- Shaded Object Name

OS:ShadingSurface,
  {2d766ed9-9894-4af7-ab6e-a26041b34004}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {49358ccb-8b2c-43db-bc5c-916aadeb17cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.43009247279615, 35.2725541480072, 4.1148, !- X,Y,Z Vertex 1 {m}
  15.0399302196981, 29.6627164759917, 4.1148, !- X,Y,Z Vertex 2 {m}
  15.4709825106323, 30.0937687726801, 4.1148, !- X,Y,Z Vertex 3 {m}
  9.86114476373035, 35.7036064446956, 4.1148; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}, !- Handle
  WindowMaterial,                         !- Name
  4.31528,                                !- U-Factor {W/m2-K}
  0.67;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {c97697c5-a9dc-43bd-b480-94d5a0bfd21e}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:Schedule:Ruleset,
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {54f76d61-1869-4339-a4c5-67e610b94d9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54f76d61-1869-4339-a4c5-67e610b94d9c}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2580635b-efbc-4f43-a3a6-f92d55be0e5f}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset1, !- Name
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a8cb9cb1-2f6f-4457-9c0a-6b233a6c12fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8cb9cb1-2f6f-4457-9c0a-6b233a6c12fb}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {40c41402-c43d-4d7e-bc70-058f5feb395a}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset121, !- Name
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5381ff2-4bd4-4354-91f9-5bb948fe4477}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5381ff2-4bd4-4354-91f9-5bb948fe4477}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday121, !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1afc22b0-e48d-4f1b-b90e-229eb09ae08d}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset274, !- Name
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {603a01bd-34fd-4d43-bac6-c78732002a50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {603a01bd-34fd-4d43-bac6-c78732002a50}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday274, !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:SurfaceProperty:IncidentSolarMultiplier,
  {e7402211-d932-4203-9cc4-c9ef7fe01c98}, !- Handle
  {0f66e940-b4fb-45f8-93ce-be8b0cc4b6f7}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {b01c60d5-6dd0-48d9-a18f-2ac1395052f8}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.98203412560787, 35.7206124254778, 0.304088829398388, !- X,Y,Z Vertex 1 {m}
  8.98203412560787, 35.7206124254778, 1.37231117060161, !- X,Y,Z Vertex 2 {m}
  10.7134069494309, 33.9892396247671, 1.37231117060161, !- X,Y,Z Vertex 3 {m}
  10.7134069494309, 33.9892396247671, 0.304088829398388; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d349db3f-0583-4432-9199-2d2ad8662b9e}, !- Handle
  {b01c60d5-6dd0-48d9-a18f-2ac1395052f8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.0285714285714249,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {9501ffb5-8be2-4573-ab3b-3e9fdf193076}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {e470c625-f365-4408-a7ac-25523710e811}, !- Construction Name
  {b01c60d5-6dd0-48d9-a18f-2ac1395052f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.98253699916627, 35.7201095519262, 0.3048, !- X,Y,Z Vertex 1 {m}
  8.98253699916627, 35.7201095519262, 1.3716, !- X,Y,Z Vertex 2 {m}
  10.7129040758726, 33.9897424983187, 1.3716, !- X,Y,Z Vertex 3 {m}
  10.7129040758726, 33.9897424983187, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3a0a9594-cd2d-47f6-8f38-e5c9abfdc039}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9501ffb5-8be2-4573-ab3b-3e9fdf193076}; !- Shaded Object Name

OS:ShadingSurface,
  {11c47621-f5ec-4a24-81d4-043a76337da9}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {3a0a9594-cd2d-47f6-8f38-e5c9abfdc039}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.76701085082207, 35.9356356973933, 1.6764, !- X,Y,Z Vertex 1 {m}
  10.9284302242168, 33.7742163528516, 1.6764, !- X,Y,Z Vertex 2 {m}
  11.359482515151, 34.20526864954, 1.6764, !- X,Y,Z Vertex 3 {m}
  9.19806314175627, 36.3666879940817, 1.6764; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e470c625-f365-4408-a7ac-25523710e811}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {bd6d2570-773d-46f1-b324-b44541c82491}, !- Handle
  {9501ffb5-8be2-4573-ab3b-3e9fdf193076}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {3e26440c-f129-46d8-a440-9c14794973f3}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6616778402133, -36.0409701434144, 0.303272063767323, !- X,Y,Z Vertex 1 {m}
  8.6616778402133, -36.0409701434144, 1.25120793623268, !- X,Y,Z Vertex 2 {m}
  8.1728450772332, -36.529802925971, 1.25120793623268, !- X,Y,Z Vertex 3 {m}
  8.1728450772332, -36.529802925971, 0.303272063767323; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {00ec6fb3-42e4-4f73-ae93-d1c0ce19079f}, !- Handle
  {3e26440c-f129-46d8-a440-9c14794973f3}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2580645161290325,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {59413508-3129-463e-bf85-0b93694e93b8}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {54d6ca9d-0257-4162-b1be-d2d2e97e429e}, !- Construction Name
  {3e26440c-f129-46d8-a440-9c14794973f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6605974261636, -36.0420505575074, 0.3048, !- X,Y,Z Vertex 1 {m}
  8.6605974261636, -36.0420505575074, 1.24968, !- X,Y,Z Vertex 2 {m}
  8.1739254912829, -36.5287225118781, 1.24968, !- X,Y,Z Vertex 3 {m}
  8.1739254912829, -36.5287225118781, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {452cf2aa-6685-44b6-963f-2aac07bb9b60}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {59413508-3129-463e-bf85-0b93694e93b8}; !- Shaded Object Name

OS:ShadingSurface,
  {97c5e928-cd32-458a-8ae8-d5e2dfb3d1b4}, !- Handle
  Window3 overhangs,                      !- Name
  ,                                       !- Construction Name
  {452cf2aa-6685-44b6-963f-2aac07bb9b60}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6003327094739, -34.1023151965158, 3.99288, !- X,Y,Z Vertex 1 {m}
  6.2341902079726, -38.4684578728697, 3.99288, !- X,Y,Z Vertex 2 {m}
  6.6652425104152, -38.8995101580497, 3.99288, !- X,Y,Z Vertex 3 {m}
  11.0313850119165, -34.5333674816959, 3.99288; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {54d6ca9d-0257-4162-b1be-d2d2e97e429e}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {14f12b1f-1c2c-487b-acde-9e0e94201cfd}, !- Handle
  {59413508-3129-463e-bf85-0b93694e93b8}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {42d686cc-1620-4060-9ade-b4870f28d0c8}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9051208519192, -33.7975269966434, 0.304031198332564, !- X,Y,Z Vertex 1 {m}
  10.9051208519192, -33.7975269966434, 1.31140880166744, !- X,Y,Z Vertex 2 {m}
  9.31697746130591, -35.3856704508577, 1.31140880166744, !- X,Y,Z Vertex 3 {m}
  9.31697746130591, -35.3856704508577, 0.304031198332564; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2ffcaf1c-dd94-4742-ae9b-e27812b29df1}, !- Handle
  {42d686cc-1620-4060-9ade-b4870f28d0c8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.3636363636363606,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {5a8b101e-9b56-4fa8-9893-c253e3bdcae8}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f4ce65e-9d66-4b54-9451-2050ca2c0625}, !- Construction Name
  {42d686cc-1620-4060-9ade-b4870f28d0c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9045772270577, -33.7980706215267, 0.3048, !- X,Y,Z Vertex 1 {m}
  10.9045772270577, -33.7980706215267, 1.31064, !- X,Y,Z Vertex 2 {m}
  9.3175210861674, -35.3851268259744, 1.31064, !- X,Y,Z Vertex 3 {m}
  9.3175210861674, -35.3851268259744, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c9493ab7-08d5-4a3f-a770-35c48173fbf2}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5a8b101e-9b56-4fa8-9893-c253e3bdcae8}; !- Shaded Object Name

OS:ShadingSurface,
  {0b9ee9fb-74fd-4ac8-be74-a1d8214b5d14}, !- Handle
  Window4 overhangs,                      !- Name
  ,                                       !- Construction Name
  {c9493ab7-08d5-4a3f-a770-35c48173fbf2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1201033696477, -33.5825444703054, 1.61544, !- X,Y,Z Vertex 1 {m}
  9.1019949435774, -35.6006529771957, 1.61544, !- X,Y,Z Vertex 2 {m}
  9.53304724602001, -36.0317052623757, 1.61544, !- X,Y,Z Vertex 3 {m}
  11.5511556720903, -34.0135967554855, 1.61544; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1f4ce65e-9d66-4b54-9451-2050ca2c0625}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {6dd470ab-d848-4fb7-8b7a-9df18e946691}, !- Handle
  {5a8b101e-9b56-4fa8-9893-c253e3bdcae8}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {86dd4c2b-da31-4098-a633-fedb96c72ff7}, !- Handle
  surface Window5,                        !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.1290787768547, -13.5735691141746, 0.303451032575542, !- X,Y,Z Vertex 1 {m}
  -31.1290787768547, -13.5735691141746, 1.37294896742446, !- X,Y,Z Vertex 2 {m}
  -31.6851966154839, -13.0174513126638, 1.37294896742446, !- X,Y,Z Vertex 3 {m}
  -31.6851966154839, -13.0174513126638, 0.303451032575542; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b55f70b9-d0c5-49df-b665-cfe200f8df82}, !- Handle
  {86dd4c2b-da31-4098-a633-fedb96c72ff7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5714285714285716,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {e6448e66-0824-4b32-9904-33baa2b060d0}, !- Handle
  Window5,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {f221e37a-38d4-466f-bc3a-7501cd1af9c1}, !- Construction Name
  {86dd4c2b-da31-4098-a633-fedb96c72ff7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.1300326409, -13.572615250193, 0.3048, !- X,Y,Z Vertex 1 {m}
  -31.1300326409, -13.572615250193, 1.3716, !- X,Y,Z Vertex 2 {m}
  -31.6842427514387, -13.0184051766454, 1.3716, !- X,Y,Z Vertex 3 {m}
  -31.6842427514387, -13.0184051766454, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cbf4ed81-9f40-4256-9ef5-7d4783423609}, !- Handle
  Window5 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6448e66-0824-4b32-9904-33baa2b060d0}; !- Shaded Object Name

OS:ShadingSurface,
  {9bd67688-65d8-402d-8077-ef5a09740ece}, !- Handle
  Window5 overhangs,                      !- Name
  ,                                       !- Construction Name
  {cbf4ed81-9f40-4256-9ef5-7d4783423609}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.1902972540146, -15.5123505076095, 4.1148, !- X,Y,Z Vertex 1 {m}
  -33.623978138324, -11.0786699192289, 4.1148, !- X,Y,Z Vertex 2 {m}
  -34.0550304177499, -11.5097222274257, 4.1148, !- X,Y,Z Vertex 3 {m}
  -29.6213495334405, -15.9434028158063, 4.1148; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f221e37a-38d4-466f-bc3a-7501cd1af9c1}, !- Handle
  WindowConstruction 4,                   !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {d24734ca-f53c-4df7-997e-e40722d3e094}, !- Handle
  {e6448e66-0824-4b32-9904-33baa2b060d0}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {86670464-927a-4d77-b3b4-e9c877a1eb80}, !- Handle
  surface Window6,                        !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.3332395557633, -15.3694081752574, 0.30386707769543, !- X,Y,Z Vertex 1 {m}
  -29.3332395557633, -15.3694081752574, 1.37253292230457, !- X,Y,Z Vertex 2 {m}
  -30.4737685788459, -14.2288792283001, 1.37253292230457, !- X,Y,Z Vertex 3 {m}
  -30.4737685788459, -14.2288792283001, 0.30386707769543; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {30b42164-84dc-44d3-b516-12ae1472d38d}, !- Handle
  {86670464-927a-4d77-b3b4-e9c877a1eb80}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2857142857142829,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {be1b5bf3-2322-474f-9cac-0fe2978c398e}, !- Handle
  Window6,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {f175d471-32c0-4a94-a414-0fad08c5bf1e}, !- Construction Name
  {86670464-927a-4d77-b3b4-e9c877a1eb80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.3338992314732, -15.3687484995915, 0.3048, !- X,Y,Z Vertex 1 {m}
  -29.3338992314732, -15.3687484995915, 1.3716, !- X,Y,Z Vertex 2 {m}
  -30.473108903136, -14.2295389039659, 1.3716, !- X,Y,Z Vertex 3 {m}
  -30.473108903136, -14.2295389039659, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {63975849-3d14-41ef-8b08-20ff893f0a9a}, !- Handle
  Window6 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {be1b5bf3-2322-474f-9cac-0fe2978c398e}; !- Shaded Object Name

OS:ShadingSurface,
  {11f2685e-9d59-4b11-8408-9e7138a88ca7}, !- Handle
  Window6 overhangs,                      !- Name
  ,                                       !- Construction Name
  {63975849-3d14-41ef-8b08-20ff893f0a9a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.1183730773748, -15.5842746393045, 1.6764, !- X,Y,Z Vertex 1 {m}
  -30.6886350572344, -14.014012764253, 1.6764, !- X,Y,Z Vertex 2 {m}
  -31.1196873366603, -14.4450650724498, 1.6764, !- X,Y,Z Vertex 3 {m}
  -29.5494253568007, -16.0153269475012, 1.6764; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f175d471-32c0-4a94-a414-0fad08c5bf1e}, !- Handle
  WindowConstruction 5,                   !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {4c9e8996-0dc7-4013-9c01-5481259dbffb}, !- Handle
  {be1b5bf3-2322-474f-9cac-0fe2978c398e}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {d19f12e5-f27d-42d2-b98a-618b708b102d}, !- Handle
  surface Window7,                        !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0350806209434, -16.6675669821272, 0.303608211816308, !- X,Y,Z Vertex 1 {m}
  -28.0350806209434, -16.6675669821272, 1.49471178818369, !- X,Y,Z Vertex 2 {m}
  -28.6778182146641, -16.0248294313065, 1.49471178818369, !- X,Y,Z Vertex 3 {m}
  -28.6778182146641, -16.0248294313065, 0.303608211816308; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2240ac9-f0eb-403b-857d-7a9d63849136}, !- Handle
  {d19f12e5-f27d-42d2-b98a-618b708b102d}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9743589743589727,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {9191a08a-59b7-4e3a-8c66-9b1115204e09}, !- Handle
  Window7,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {13fae18c-dc50-4560-b0cd-d0b22c03dc88}, !- Construction Name
  {d19f12e5-f27d-42d2-b98a-618b708b102d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0359233424779, -16.6667242606489, 0.3048, !- X,Y,Z Vertex 1 {m}
  -28.0359233424779, -16.6667242606489, 1.49352, !- X,Y,Z Vertex 2 {m}
  -28.6769754931295, -16.0256721527848, 1.49352, !- X,Y,Z Vertex 3 {m}
  -28.6769754931295, -16.0256721527848, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a0f73d16-8273-4369-9b61-0bb56111d1c1}, !- Handle
  Window7 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9191a08a-59b7-4e3a-8c66-9b1115204e09}; !- Shaded Object Name

OS:ShadingSurface,
  {4596ac39-a334-4879-98eb-be1a0fd97296}, !- Handle
  Window7 overhangs,                      !- Name
  ,                                       !- Construction Name
  {a0f73d16-8273-4369-9b61-0bb56111d1c1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.8203971883796, -16.8822504003619, 1.79832, !- X,Y,Z Vertex 1 {m}
  -28.8925016472279, -15.8101460130718, 1.79832, !- X,Y,Z Vertex 2 {m}
  -29.3235539266538, -16.2411983212686, 1.79832, !- X,Y,Z Vertex 3 {m}
  -28.2514494678055, -17.3133027085586, 1.79832; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {13fae18c-dc50-4560-b0cd-d0b22c03dc88}, !- Handle
  WindowConstruction 6,                   !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {0ff4a0be-371c-4143-b610-520225e4b0df}, !- Handle
  {9191a08a-59b7-4e3a-8c66-9b1115204e09}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {d2f5a5ca-80dd-4728-a168-b561aae69eef}, !- Handle
  surface Window8,                        !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9329475839001, 33.7697008653512, 0.303785097086796, !- X,Y,Z Vertex 1 {m}
  -10.9329475839001, 33.7697008653512, 1.2811749029132, !- X,Y,Z Vertex 2 {m}
  -9.880822377428, 34.821826170138, 1.2811749029132, !- X,Y,Z Vertex 3 {m}
  -9.880822377428, 34.821826170138, 0.303785097086796; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {09fdfc50-fa41-4d19-9009-c7df1745f487}, !- Handle
  {d2f5a5ca-80dd-4728-a168-b561aae69eef}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8750000000000009,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {6a84613f-167e-4872-9ae3-2975e0cb6c46}, !- Handle
  Window8,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {27c198e6-b06e-494a-bb52-cf5905390403}, !- Construction Name
  {d2f5a5ca-80dd-4728-a168-b561aae69eef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9322299392014, 33.7704185101169, 0.3048, !- X,Y,Z Vertex 1 {m}
  -10.9322299392014, 33.7704185101169, 1.28016, !- X,Y,Z Vertex 2 {m}
  -9.8815400221266, 34.8211085253723, 1.28016, !- X,Y,Z Vertex 3 {m}
  -9.8815400221266, 34.8211085253723, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0a5edf22-8fbb-4074-b791-08d49177a455}, !- Handle
  Window8 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6a84613f-167e-4872-9ae3-2975e0cb6c46}; !- Shaded Object Name

OS:ShadingSurface,
  {3062a93d-1429-45e5-b08a-8057eed85a9f}, !- Handle
  Window8 overhangs,                      !- Name
  ,                                       !- Construction Name
  {0a5edf22-8fbb-4074-b791-08d49177a455}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.8719651707242, 31.8306830973378, 4.02336, !- X,Y,Z Vertex 1 {m}
  -7.9418047906039, 36.7608439381514, 4.02336, !- X,Y,Z Vertex 2 {m}
  -8.3728571045548, 37.1918962118231, 4.02336, !- X,Y,Z Vertex 3 {m}
  -13.3030174846751, 32.2617353710095, 4.02336; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {27c198e6-b06e-494a-bb52-cf5905390403}, !- Handle
  WindowConstruction 7,                   !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {30f11daa-70d3-44b2-a590-e19f8038ab49}, !- Handle
  {6a84613f-167e-4872-9ae3-2975e0cb6c46}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {68342023-50a9-4ca1-b2b6-c8d9695e310c}, !- Handle
  surface Window9,                        !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.1352845723543, 32.5673637257041, 0.303418820444865, !- X,Y,Z Vertex 1 {m}
  -12.1352845723543, 32.5673637257041, 1.34250117955514, !- X,Y,Z Vertex 2 {m}
  -11.5881769434724, 33.1144714057099, 1.34250117955514, !- X,Y,Z Vertex 3 {m}
  -11.5881769434724, 33.1144714057099, 0.303418820444865; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5d3e9964-c081-4c6d-b3e1-7aa009930138}, !- Handle
  {68342023-50a9-4ca1-b2b6-c8d9695e310c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5294117647058805,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {6df96fe6-8d97-46c0-ac42-1083695d30b2}, !- Handle
  Window9,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b90af6c3-2c13-4098-bc08-b4308759bac1}, !- Construction Name
  {68342023-50a9-4ca1-b2b6-c8d9695e310c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.1343079309704, 32.5683403671792, 0.3048, !- X,Y,Z Vertex 1 {m}
  -12.1343079309704, 32.5683403671792, 1.34112, !- X,Y,Z Vertex 2 {m}
  -11.5891535848562, 33.1134947642348, 1.34112, !- X,Y,Z Vertex 3 {m}
  -11.5891535848562, 33.1134947642348, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {46552e15-da97-47ac-8a89-cfe96e0f9f67}, !- Handle
  Window9 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6df96fe6-8d97-46c0-ac42-1083695d30b2}; !- Shaded Object Name

OS:ShadingSurface,
  {f0c96658-dcac-435d-91d7-1299702c6b57}, !- Handle
  Window9 overhangs,                      !- Name
  ,                                       !- Construction Name
  {46552e15-da97-47ac-8a89-cfe96e0f9f67}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.3498340678063, 32.3528142102038, 1.64592, !- X,Y,Z Vertex 1 {m}
  -11.3736274480203, 33.3290209212103, 1.64592, !- X,Y,Z Vertex 2 {m}
  -11.8046797619713, 33.760073194882, 1.64592, !- X,Y,Z Vertex 3 {m}
  -12.7808863817572, 32.7838664838755, 1.64592; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b90af6c3-2c13-4098-bc08-b4308759bac1}, !- Handle
  WindowConstruction 8,                   !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {1d019126-a7aa-4892-8021-06dc0865cb74}, !- Handle
  {6df96fe6-8d97-46c0-ac42-1083695d30b2}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {748005df-fcf0-4df0-a872-f682358e3dbe}, !- Handle
  surface Window10,                       !- Name
  Wall,                                   !- Surface Type
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.22533402454472, 35.4773146298629, 0.303785097086796, !- X,Y,Z Vertex 1 {m}
  -9.22533402454472, 35.4773146298629, 1.28117490291321, !- X,Y,Z Vertex 2 {m}
  -8.17320881807263, 36.5294399346497, 1.28117490291321, !- X,Y,Z Vertex 3 {m}
  -8.17320881807263, 36.5294399346497, 0.303785097086796; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cb5b9d95-6523-42af-ab12-e1295d50fa07}, !- Handle
  {748005df-fcf0-4df0-a872-f682358e3dbe}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8749999999999973,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {505622dc-acc8-496f-a8ca-3cbe98a980f6}, !- Handle
  Window10,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {c0b8106c-6e58-45b3-b879-d88a59f33fe0}, !- Construction Name
  {748005df-fcf0-4df0-a872-f682358e3dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.22461637984602, 35.4780322746286, 0.3048, !- X,Y,Z Vertex 1 {m}
  -9.22461637984602, 35.4780322746286, 1.28016, !- X,Y,Z Vertex 2 {m}
  -8.17392646277123, 36.528722289884, 1.28016, !- X,Y,Z Vertex 3 {m}
  -8.17392646277123, 36.528722289884, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {feaaafa0-3880-469f-85e5-472531cc2687}, !- Handle
  Window10 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {505622dc-acc8-496f-a8ca-3cbe98a980f6}; !- Shaded Object Name

OS:ShadingSurface,
  {a7dc8336-998a-402a-b41b-5c57eb037000}, !- Handle
  Window10 overhangs,                     !- Name
  ,                                       !- Construction Name
  {feaaafa0-3880-469f-85e5-472531cc2687}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.44014251668193, 35.2625061176532, 1.58496, !- X,Y,Z Vertex 1 {m}
  -7.95840032593542, 36.7442484468595, 1.58496, !- X,Y,Z Vertex 2 {m}
  -8.38945263988632, 37.1753007205312, 1.58496, !- X,Y,Z Vertex 3 {m}
  -9.87119483063283, 35.6935583913249, 1.58496; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c0b8106c-6e58-45b3-b879-d88a59f33fe0}, !- Handle
  WindowConstruction 9,                   !- Name
  ,                                       !- Surface Rendering Name
  {9a699fcb-b9ec-448b-bab4-4d777feb2033}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {d9abb724-6d5f-40c4-b548-c11e53e06131}, !- Handle
  {505622dc-acc8-496f-a8ca-3cbe98a980f6}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c59385bd-e113-4e67-b20a-12f9ee0ab335}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {bcd6a4a0-0ca0-46ca-b0fa-d3b20692246c}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {e12e0f25-e749-4cef-983a-02cb2c4e8e7f}, !- Handle
  wall rigid ins 3,                       !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {58de4bce-94d0-4fda-a408-c6319726b8f7}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d8251a00-6b58-4fa7-ab4d-9770ed971c1f}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {bcd6a4a0-0ca0-46ca-b0fa-d3b20692246c}, !- Layer 1
  {e12e0f25-e749-4cef-983a-02cb2c4e8e7f}, !- Layer 2
  {58de4bce-94d0-4fda-a408-c6319726b8f7}, !- Layer 3
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 4

OS:Surface,
  {98382d29-c979-44e0-b5ff-45ee39d50529}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {4606f20a-65cb-4e37-b8da-b2567e16aa0c}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.3405669694613, -12.3620810359936, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  -32.3405669694613, -12.3620810359936, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  -32.9880213369916, -11.714626711678, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  -32.9880213369916, -11.714626711678, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5c03f5da-8649-4ba7-8aac-1ecad73e45ad}, !- Handle
  {98382d29-c979-44e0-b5ff-45ee39d50529}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {68260c06-4850-4035-9d2b-a2c474eb3abc}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {b3d85c3e-0e90-42ff-8730-9f837a950c6c}, !- Construction Name
  {98382d29-c979-44e0-b5ff-45ee39d50529}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.3411664859125, -12.3614815195824, 0.3048, !- X,Y,Z Vertex 1 {m}
  -32.3411664859125, -12.3614815195824, 2.337816, !- X,Y,Z Vertex 2 {m}
  -32.9874218205403, -11.7152262280893, 2.337816, !- X,Y,Z Vertex 3 {m}
  -32.9874218205403, -11.7152262280893, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {c9884578-5e68-4c3a-8387-a88dcceaa831}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b3d85c3e-0e90-42ff-8730-9f837a950c6c}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {c9884578-5e68-4c3a-8387-a88dcceaa831}; !- Layer 1

OS:Material,
  {8023dec2-88a7-463e-babe-d5ea4a52d05f}, !- Handle
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {4606f20a-65cb-4e37-b8da-b2567e16aa0c}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {8023dec2-88a7-463e-babe-d5ea4a52d05f}, !- Layer 1
  {e12e0f25-e749-4cef-983a-02cb2c4e8e7f}, !- Layer 2
  {58de4bce-94d0-4fda-a408-c6319726b8f7}, !- Layer 3
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 4

OS:Surface,
  {a6f179ac-f834-44d5-8e95-4cf25360b58b}, !- Handle
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  {914e965f-a344-4e1a-a5d1-e0cf56ca88e2}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.1048313116106, -3.40725141434461e-08, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.40725150316246e-08, 5.1048313116106, 2.7432, !- X,Y,Z Vertex 2 {m}
  5.1048313116106, 3.40725141434461e-08, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.40725150316246e-08, -5.1048313116106, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ca6c35a6-ded4-4e26-9b88-7c9e80edd981}, !- Handle
  {a6f179ac-f834-44d5-8e95-4cf25360b58b}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredFloor,                          !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {d1fc1263-64a3-4d13-9917-7ecd0221f568}, !- Handle
  inferred conditioned ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {914e965f-a344-4e1a-a5d1-e0cf56ca88e2}, !- Construction Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40725150316246e-08, -5.1048313116106, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.1048313116106, 3.40725141434461e-08, 2.7432, !- X,Y,Z Vertex 2 {m}
  -3.40725150316246e-08, 5.1048313116106, 2.7432, !- X,Y,Z Vertex 3 {m}
  -5.1048313116106, -3.40725141434461e-08, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {efa99758-0911-441b-b533-092723e0faac}, !- Handle
  {d1fc1263-64a3-4d13-9917-7ecd0221f568}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredCeiling,                        !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {6a7ab4d4-7f97-4eda-9c33-bc77a84caca4}, !- Handle
  floor stud and cavity 1,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6710dc60-c6a9-4b53-8ebc-d79c095d6cf7}, !- Handle
  floor rigid ins 1,                      !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {914e965f-a344-4e1a-a5d1-e0cf56ca88e2}, !- Handle
  AdiabaticFloorConstruction,             !- Name
  ,                                       !- Surface Rendering Name
  {6a7ab4d4-7f97-4eda-9c33-bc77a84caca4}, !- Layer 1
  {6710dc60-c6a9-4b53-8ebc-d79c095d6cf7}, !- Layer 2
  {68018c77-0706-4917-914d-f3e361d84904}, !- Layer 3
  {9c46be4a-3f9f-47b2-af58-c622e952b992}; !- Layer 4

OS:InternalMass:Definition,
  {9cc159e6-5067-4372-9370-b08e561c6405}, !- Handle
  partition wall mass,                    !- Name
  {cb7ad496-dea1-44a4-a78a-5d441b8af5f5}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  157.74936192,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2630446e-1d1d-4f03-92d2-c6934dc44403}, !- Handle
  partition wall mass,                    !- Name
  {9cc159e6-5067-4372-9370-b08e561c6405}, !- Internal Mass Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {9915fc5b-79d6-4207-a377-539ab62754a4}, !- Handle
  wall stud and cavity 4,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cb7ad496-dea1-44a4-a78a-5d441b8af5f5}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}, !- Layer 1
  {9915fc5b-79d6-4207-a377-539ab62754a4}, !- Layer 2
  {e64b0f08-cca2-4d49-8bb1-b6b1e7288ffe}; !- Layer 3

OS:InternalMass:Definition,
  {6a091880-5c46-4e8a-8a9d-a0679599c739}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {94074a2e-a14f-42d7-9848-c4802bb937a2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  63.099744768,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e97ff7a5-e7ce-4710-bbc5-3b7cf93c7f72}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {6a091880-5c46-4e8a-8a9d-a0679599c739}, !- Internal Mass Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {6b9659bb-7256-4c5e-93b9-a21d56140967}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {94074a2e-a14f-42d7-9848-c4802bb937a2}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {6b9659bb-7256-4c5e-93b9-a21d56140967}; !- Layer 1

OS:InternalMass:Definition,
  {96728836-30ab-4460-bcab-f7b564513dc4}, !- Handle
  furniture mass garage 1,                !- Name
  {b834c861-aa8c-4300-97fa-8313f61a60c0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5.351215104,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9ba76791-522c-497a-a62c-ebfa9aafac7a}, !- Handle
  furniture mass garage 1,                !- Name
  {96728836-30ab-4460-bcab-f7b564513dc4}, !- Internal Mass Definition Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {f15ad059-9fbc-443b-8a67-eaa6da6df3bc}, !- Handle
  furniture material garage 1,            !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {b834c861-aa8c-4300-97fa-8313f61a60c0}, !- Handle
  furniture construction garage 1,        !- Name
  ,                                       !- Surface Rendering Name
  {f15ad059-9fbc-443b-8a67-eaa6da6df3bc}; !- Layer 1

OS:ShadingSurface,
  {871e686c-4e85-4b55-9d30-7845c5e0d9f7}, !- Handle
  Neighbor azimuth 315 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {9ef09d9c-b108-4dda-9890-b145cc4b989d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -47.9355391196395, 3.23289026231432, 0, !- X,Y,Z Vertex 1 {m}
  -47.9355391196395, 3.23289026231432, 5.1816, !- X,Y,Z Vertex 2 {m}
  -3.2328947415967, 47.9355388175455, 5.1816, !- X,Y,Z Vertex 3 {m}
  -3.2328947415967, 47.9355388175455, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2ccbc3e5-0749-49e7-816f-7dfabb12f17f}, !- Handle
  {871e686c-4e85-4b55-9d30-7845c5e0d9f7}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  315,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurface,
  {7d0ca734-612a-4b10-92b2-16961469a061}, !- Handle
  Neighbor azimuth 135 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {9ef09d9c-b108-4dda-9890-b145cc4b989d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.935539033327, -3.23289154210931, 0,  !- X,Y,Z Vertex 1 {m}
  47.935539033327, -3.23289154210931, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.23289346180175, -47.9355389038581, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.23289346180175, -47.9355389038581, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {26ff6979-0c14-41aa-9d48-f77d7ee6de28}, !- Handle
  {7d0ca734-612a-4b10-92b2-16961469a061}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  135,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {9ef09d9c-b108-4dda-9890-b145cc4b989d}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Schedule:File,
  {1f4f7398-5e8e-468d-9ac3-d282dbc92a34}, !- Handle
  occupants,                              !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:Schedule:Constant,
  {18e24d42-3d2a-49b2-b86f-9d8d5ebfa79e}, !- Handle
  occupants activity schedule,            !- Name
  {7814f0c9-5646-4a41-86b1-67df79586078}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {7886ed09-4e9e-4283-93f9-4c0a18a88cc9}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {91e6f345-5c0d-4ede-bff5-8afe69eee7fc}, !- Handle
  occupants,                              !- Name
  {7886ed09-4e9e-4283-93f9-4c0a18a88cc9}, !- People Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {1f4f7398-5e8e-468d-9ac3-d282dbc92a34}, !- Number of People Schedule Name
  {18e24d42-3d2a-49b2-b86f-9d8d5ebfa79e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {7814f0c9-5646-4a41-86b1-67df79586078}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Curve:Biquadratic,
  {44da6dd2-1cf9-4285-bf10-acb31c4d90ea}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {fcc91d81-cd1d-4c8a-b3eb-f7fc401fbb8a}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4bf9d56e-c1ef-44e1-bc66-9aa490f41e0e}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {54a1d250-76b5-4016-b21c-704020976745}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {247bcb5b-7613-4f61-83c3-4f2faa09adf5}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Handle
  Always On Discrete,                     !- Name
  {90b30751-1d8d-4949-9c85-ba1423c97730}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {90b30751-1d8d-4949-9c85-ba1423c97730}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {834128de-cf35-4654-a1e5-4033e7624de8}, !- Handle
  air source heat pump clg coil,          !- Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Availability Schedule Name
  9649.11289666813,                       !- Rated Total Cooling Capacity {W}
  0.730031800184905,                      !- Rated Sensible Heat Ratio
  4.5778,                                 !- Rated COP {W/W}
  0.50034360055983,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44da6dd2-1cf9-4285-bf10-acb31c4d90ea}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4bf9d56e-c1ef-44e1-bc66-9aa490f41e0e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fcc91d81-cd1d-4c8a-b3eb-f7fc401fbb8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {54a1d250-76b5-4016-b21c-704020976745}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {247bcb5b-7613-4f61-83c3-4f2faa09adf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AdditionalProperties,
  {5e396014-02eb-48dc-bfc7-f0900ac84f65}, !- Handle
  {834128de-cf35-4654-a1e5-4033e7624de8}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1;                              !- Feature Value 1

OS:Curve:Biquadratic,
  {9fa5c388-059c-4566-87ed-600bffa21cae}, !- Handle
  Heat-CAP-fT1,                           !- Name
  0.931892403428571,                      !- Coefficient1 Constant
  -0.0041461452,                          !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0214285714285714,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c8bfd783-e08f-4792-a7a1-4cbe32872fbc}, !- Handle
  Heat-EIR-fT1,                           !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c89209f2-6d85-48c2-b882-e3ae7f0b7f9a}, !- Handle
  Heat-CAP-fFF1,                          !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1157c2f8-aee9-4146-8804-d6496c7cb6da}, !- Handle
  Heat-EIR-fFF1,                          !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4782e4cc-6f79-4c27-b6fd-62af145b3841}, !- Handle
  Heat-PLF-fPLR1,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:SingleSpeed,
  {b965687f-0b1f-4314-a312-87cb428e1099}, !- Handle
  air source heat pump htg coil,          !- Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Availability Schedule Name
  9281.74786849805,                       !- Rated Total Heating Capacity {W}
  4.237012,                               !- Rated COP {W/W}
  0.487524041032549,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9fa5c388-059c-4566-87ed-600bffa21cae}, !- Total Heating Capacity Function of Temperature Curve Name
  {c89209f2-6d85-48c2-b882-e3ae7f0b7f9a}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c8bfd783-e08f-4792-a7a1-4cbe32872fbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {1157c2f8-aee9-4146-8804-d6496c7cb6da}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4782e4cc-6f79-4c27-b6fd-62af145b3841}, !- Part Load Fraction Correlation Curve Name
  {698fa9f9-253a-4edb-8e13-6b55ab043c10}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {698fa9f9-253a-4edb-8e13-6b55ab043c10}, !- Handle
  Defrosteir,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:AdditionalProperties,
  {2eab468c-7a84-460a-8f2c-7a1659be83f6}, !- Handle
  {b965687f-0b1f-4314-a312-87cb428e1099}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1;                              !- Feature Value 1

OS:Coil:Heating:Electric,
  {249c2012-06df-48db-9687-090ff2d33a1a}, !- Handle
  air source heat pump backup htg coil,   !- Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13714.8468708495,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AdditionalProperties,
  {ff59670a-d120-4e50-8b2e-c2f70deaca0d}, !- Handle
  {249c2012-06df-48db-9687-090ff2d33a1a}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Fan:SystemModel,
  {8644fd41-2b1f-4345-9bf2-1c6f4dc5e453}, !- Handle
  air source heat pump supply fan,        !- Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.6333534687744,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  595.93500092512,                        !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.76751,                                !- Speed Flow Fraction 1
  0.45212,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:EnergyManagementSystem:Sensor,
  {b6f1b634-e26c-473a-9e9e-f81ed1446ee5}, !- Handle
  air_source_heat_pump_supply_fan_s,      !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {373bf025-b9df-4e4f-b854-4551e80ba07e}, !- Handle
  air_source_heat_pump_clg_coil_s,        !- Name
  air source heat pump clg coil,          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2ee32bf2-2d60-4880-b599-e70b6eee2f33}, !- Handle
  air_source_heat_pump_htg_coil_s,        !- Name
  air source heat pump htg coil,          !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8307cae7-57be-4135-82a9-129aae688847}, !- Handle
  air_source_heat_pump_backup_htg_coil_s, !- Name
  air source heat pump backup htg coil,   !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {5a553a8c-0dc9-43af-b57e-3a8c8c5208c3}, !- Handle
  air_source_heat_pump_supply_fan_disaggregate_program, !- Name
  Set air_source_heat_pump_supply_fan_clg = 0, !- Program Line 1
  Set air_source_heat_pump_supply_fan_primary_htg = 0, !- Program Line 2
  Set air_source_heat_pump_supply_fan_backup_htg = 0, !- Program Line 3
  If air_source_heat_pump_clg_coil_s > 0, !- Program Line 4
  Set air_source_heat_pump_supply_fan_clg = air_source_heat_pump_supply_fan_s, !- Program Line 5
  ElseIf air_source_heat_pump_htg_coil_s > 0 && (air_source_heat_pump_backup_htg_coil_s > 0), !- Program Line 6
  Set air_source_heat_pump_supply_fan_primary_htg = air_source_heat_pump_supply_fan_s * air_source_heat_pump_htg_coil_s / (air_source_heat_pump_htg_coil_s + air_source_heat_pump_backup_htg_coil_s), !- Program Line 7
  Set air_source_heat_pump_supply_fan_backup_htg = air_source_heat_pump_supply_fan_s * air_source_heat_pump_backup_htg_coil_s / (air_source_heat_pump_htg_coil_s + air_source_heat_pump_backup_htg_coil_s), !- Program Line 8
  ElseIf air_source_heat_pump_htg_coil_s > 0, !- Program Line 9
  Set air_source_heat_pump_supply_fan_primary_htg = air_source_heat_pump_supply_fan_s, !- Program Line 10
  Else,                                   !- Program Line 11
  Set air_source_heat_pump_supply_fan_backup_htg = air_source_heat_pump_supply_fan_s, !- Program Line 12
  EndIf;                                  !- Program Line 13

OS:EnergyManagementSystem:ProgramCallingManager,
  {49301bea-445f-43c1-afbf-0b794bb5fc50}, !- Handle
  air source heat pump supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {5a553a8c-0dc9-43af-b57e-3a8c8c5208c3}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {0d1f0588-0dcb-4538-afa8-b038fd21edea}, !- Handle
  air source heat pump supply fan disaggregate clg, !- Name
  air_source_heat_pump_supply_fan_clg,    !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5a553a8c-0dc9-43af-b57e-3a8c8c5208c3}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {66e18a3a-e841-4612-a003-5f1b613ef713}, !- Handle
  {0d1f0588-0dcb-4538-afa8-b038fd21edea}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {8d9c4165-3f59-432c-8850-3cd6fb6741f1}, !- Handle
  air source heat pump supply fan disaggregate htg primary, !- Name
  air_source_heat_pump_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5a553a8c-0dc9-43af-b57e-3a8c8c5208c3}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {a17c6a1a-cc5e-4fb2-b8a7-b66cc5b0d271}, !- Handle
  {8d9c4165-3f59-432c-8850-3cd6fb6741f1}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {697e536c-3728-4068-9b40-26a6e463b9f7}, !- Handle
  air source heat pump supply fan disaggregate htg backup, !- Name
  air_source_heat_pump_supply_fan_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5a553a8c-0dc9-43af-b57e-3a8c8c5208c3}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {bad7c366-d36a-41d9-ab9c-41eff669fc85}, !- Handle
  {697e536c-3728-4068-9b40-26a6e463b9f7}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg backup;                !- Feature Value 2

OS:Schedule:Constant,
  {98f33a74-3e81-44cf-a2e2-9158af6c6a76}, !- Handle
  air source heat pump auto fan schedule, !- Name
  {90b30751-1d8d-4949-9c85-ba1423c97730}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {6ff146b1-107e-4760-9076-e002348dff9c}, !- Handle
  air source heat pump unitary system,    !- Name
  Load,                                   !- Control Type
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Availability Schedule Name
  {d85424da-58b6-41ab-9dbe-cca50e5bf010}, !- Air Inlet Node Name
  {1e1fc12c-8f6a-43fe-929d-52d0d7e9d0e0}, !- Air Outlet Node Name
  {8644fd41-2b1f-4345-9bf2-1c6f4dc5e453}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {98f33a74-3e81-44cf-a2e2-9158af6c6a76}, !- Supply Air Fan Operating Mode Schedule Name
  {b965687f-0b1f-4314-a312-87cb428e1099}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {834128de-cf35-4654-a1e5-4033e7624de8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {249c2012-06df-48db-9687-090ff2d33a1a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.6333534687744,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.486105866496,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {c218a380-05ad-4adf-ba19-c48f6c392d05}, !- Handle
  air source heat pump airloop,           !- Name
  ,                                       !- Controller List Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Availability Schedule
  {5d477e6f-e8e7-4755-8d26-3b05a20d2bb9}, !- Availability Manager List Name
  0.6333534687744,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a27f180-fe70-452b-8c6c-478334117fcd}, !- Supply Side Inlet Node Name
  {567b85fd-c588-4230-8d63-11da6a669323}, !- Demand Side Outlet Node Name
  {d01ccd23-7ed8-42fb-b108-2baa02a0fbd5}, !- Demand Side Inlet Node A
  {f9716771-d60d-4b6f-a43b-796914910176}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2a11cb38-c005-459d-a0ce-85930a9f49c7}, !- Demand Mixer Name
  {e87e2960-456e-4c9d-9d8c-08d3781d8596}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a1662443-2da9-4545-b732-2f862187fdc3}, !- Handle
  Node 5,                                 !- Name
  {7a27f180-fe70-452b-8c6c-478334117fcd}, !- Inlet Port
  {d85424da-58b6-41ab-9dbe-cca50e5bf010}; !- Outlet Port

OS:Node,
  {39e06425-f76e-4623-9dfa-53afda222472}, !- Handle
  Node 6,                                 !- Name
  {1e1fc12c-8f6a-43fe-929d-52d0d7e9d0e0}, !- Inlet Port
  {f9716771-d60d-4b6f-a43b-796914910176}; !- Outlet Port

OS:Connection,
  {7a27f180-fe70-452b-8c6c-478334117fcd}, !- Handle
  {c218a380-05ad-4adf-ba19-c48f6c392d05}, !- Source Object
  9,                                      !- Outlet Port
  {a1662443-2da9-4545-b732-2f862187fdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9716771-d60d-4b6f-a43b-796914910176}, !- Handle
  {39e06425-f76e-4623-9dfa-53afda222472}, !- Source Object
  3,                                      !- Outlet Port
  {c218a380-05ad-4adf-ba19-c48f6c392d05}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c8f3521d-ac40-4e06-919e-7048689a5b88}, !- Handle
  Node 7,                                 !- Name
  {d01ccd23-7ed8-42fb-b108-2baa02a0fbd5}, !- Inlet Port
  {1071dc00-ad21-4580-92bb-a88673aa3678}; !- Outlet Port

OS:Node,
  {cb69dcf1-e23c-4c7a-967b-422c31a95ad2}, !- Handle
  Node 8,                                 !- Name
  {6655580b-7506-4fbb-8be4-a45b56e627ce}, !- Inlet Port
  {567b85fd-c588-4230-8d63-11da6a669323}; !- Outlet Port

OS:Node,
  {ffd214cd-4a1a-4df6-9d5d-1020305eaf43}, !- Handle
  Node 9,                                 !- Name
  {60c9c094-65b7-45ee-b3c2-6a37c8c21c76}, !- Inlet Port
  {fb142c02-a704-43e2-87e7-de6013a608bb}; !- Outlet Port

OS:Connection,
  {d01ccd23-7ed8-42fb-b108-2baa02a0fbd5}, !- Handle
  {c218a380-05ad-4adf-ba19-c48f6c392d05}, !- Source Object
  11,                                     !- Outlet Port
  {c8f3521d-ac40-4e06-919e-7048689a5b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567b85fd-c588-4230-8d63-11da6a669323}, !- Handle
  {cb69dcf1-e23c-4c7a-967b-422c31a95ad2}, !- Source Object
  3,                                      !- Outlet Port
  {c218a380-05ad-4adf-ba19-c48f6c392d05}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e87e2960-456e-4c9d-9d8c-08d3781d8596}, !- Handle
  air source heat pump zone splitter,     !- Name
  {1071dc00-ad21-4580-92bb-a88673aa3678}, !- Inlet Node Name
  {6ab022d5-95b4-4886-84aa-bc5b5b1c268f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2a11cb38-c005-459d-a0ce-85930a9f49c7}, !- Handle
  air source heat pump zone mixer,        !- Name
  {6655580b-7506-4fbb-8be4-a45b56e627ce}, !- Outlet Node Name
  {730a0913-d261-4393-8360-5736a188fd16}; !- Inlet Node Name 1

OS:Connection,
  {1071dc00-ad21-4580-92bb-a88673aa3678}, !- Handle
  {c8f3521d-ac40-4e06-919e-7048689a5b88}, !- Source Object
  3,                                      !- Outlet Port
  {e87e2960-456e-4c9d-9d8c-08d3781d8596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6655580b-7506-4fbb-8be4-a45b56e627ce}, !- Handle
  {2a11cb38-c005-459d-a0ce-85930a9f49c7}, !- Source Object
  2,                                      !- Outlet Port
  {cb69dcf1-e23c-4c7a-967b-422c31a95ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ba4ed8a0-1fac-4893-b9b0-3ba259644cbf}, !- Handle
  {c218a380-05ad-4adf-ba19-c48f6c392d05}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5d477e6f-e8e7-4755-8d26-3b05a20d2bb9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {d85424da-58b6-41ab-9dbe-cca50e5bf010}, !- Handle
  {a1662443-2da9-4545-b732-2f862187fdc3}, !- Source Object
  3,                                      !- Outlet Port
  {6ff146b1-107e-4760-9076-e002348dff9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1e1fc12c-8f6a-43fe-929d-52d0d7e9d0e0}, !- Handle
  {6ff146b1-107e-4760-9076-e002348dff9c}, !- Source Object
  7,                                      !- Outlet Port
  {39e06425-f76e-4623-9dfa-53afda222472}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71f74e15-69c4-4e26-ac51-990d4dece90d}, !- Handle
  air source heat pump terminal,          !- Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Availability Schedule Name
  {e9c9ff3c-997b-407d-b121-369cd88ce0cb}, !- Air Inlet Node Name
  {60c9c094-65b7-45ee-b3c2-6a37c8c21c76}, !- Air Outlet Node Name
  0.6333534687744;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e52ef4f4-ef9d-4580-927f-45e340389b26}, !- Handle
  Node 10,                                !- Name
  {36af7450-4a90-4ce4-afaf-9c25db118062}, !- Inlet Port
  {a651c0a4-e255-40b0-a74e-9ba6e73b80ba}; !- Outlet Port

OS:Connection,
  {fb142c02-a704-43e2-87e7-de6013a608bb}, !- Handle
  {ffd214cd-4a1a-4df6-9d5d-1020305eaf43}, !- Source Object
  3,                                      !- Outlet Port
  {22920e08-698f-44e7-bfdd-990b0a7da077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36af7450-4a90-4ce4-afaf-9c25db118062}, !- Handle
  {a4512804-0b93-4acd-96a2-d4f3ab78c8d7}, !- Source Object
  2,                                      !- Outlet Port
  {e52ef4f4-ef9d-4580-927f-45e340389b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2382092-e880-442e-9176-8d6b3d0f10a1}, !- Handle
  Node 11,                                !- Name
  {6ab022d5-95b4-4886-84aa-bc5b5b1c268f}, !- Inlet Port
  {e9c9ff3c-997b-407d-b121-369cd88ce0cb}; !- Outlet Port

OS:Connection,
  {6ab022d5-95b4-4886-84aa-bc5b5b1c268f}, !- Handle
  {e87e2960-456e-4c9d-9d8c-08d3781d8596}, !- Source Object
  3,                                      !- Outlet Port
  {e2382092-e880-442e-9176-8d6b3d0f10a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c9ff3c-997b-407d-b121-369cd88ce0cb}, !- Handle
  {e2382092-e880-442e-9176-8d6b3d0f10a1}, !- Source Object
  3,                                      !- Outlet Port
  {71f74e15-69c4-4e26-ac51-990d4dece90d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60c9c094-65b7-45ee-b3c2-6a37c8c21c76}, !- Handle
  {71f74e15-69c4-4e26-ac51-990d4dece90d}, !- Source Object
  4,                                      !- Outlet Port
  {ffd214cd-4a1a-4df6-9d5d-1020305eaf43}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {683f12d6-68d4-44be-a2b1-6505e5f64836}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c49a7efc-2059-4b79-8276-b8beaa457c9c}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:PlantLoop,
  {c40afbf9-3835-4966-9d52-725aa869363b}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7e0d0ddd-a2c1-4a43-8f93-a2e9a399262f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {35ca4395-f363-4a98-b569-bde41164afc0}, !- Plant Side Inlet Node Name
  {f4e2d5ef-faae-4126-a4c5-f352e6f699ef}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {055acfd9-a644-494a-8939-57c9e8e388d1}, !- Demand Side Inlet Node Name
  {3e63aebc-6e67-46c7-b7b8-6a5d70218ad1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9663bbe4-61bf-4439-a364-cfd5631fd9a8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d8595a4f-d530-4993-8b01-ccd1e0219565}, !- Demand Mixer Name
  {3e80ee4b-4475-492c-b8dc-9d92a0887ddf}, !- Demand Splitter Name
  {f32c8b09-4858-4d87-9107-f29699f3af83}, !- Supply Mixer Name
  {924bde6a-16ad-40ed-8829-02335e0c442b}; !- Supply Splitter Name

OS:Node,
  {ff42d50a-d0cf-47e0-a029-db483cd0fea2}, !- Handle
  Node 12,                                !- Name
  {35ca4395-f363-4a98-b569-bde41164afc0}, !- Inlet Port
  {1295070e-7990-47b6-8851-af23cf5637ef}; !- Outlet Port

OS:Node,
  {7e0d0ddd-a2c1-4a43-8f93-a2e9a399262f}, !- Handle
  Node 13,                                !- Name
  {58ea5e71-fa57-4d0c-be56-3516aa95fcb6}, !- Inlet Port
  {f4e2d5ef-faae-4126-a4c5-f352e6f699ef}; !- Outlet Port

OS:Node,
  {3a659a8e-5de8-4691-8fd6-8ba49dd8302b}, !- Handle
  Node 14,                                !- Name
  {90da2a80-73b8-486e-83ee-a84049bd0ad3}, !- Inlet Port
  {13704ea6-e5ed-4fd6-b8cb-42f11d81617e}; !- Outlet Port

OS:Connector:Mixer,
  {f32c8b09-4858-4d87-9107-f29699f3af83}, !- Handle
  Connector Mixer 1,                      !- Name
  {07a1ed5a-3104-4e22-8bfb-f9ff646a3631}, !- Outlet Branch Name
  {0d6c916e-1a1f-4a04-9b06-fc15f268a521}, !- Inlet Branch Name 1
  {70867eb0-c2ba-4def-8d55-2d9b37c6a07d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {924bde6a-16ad-40ed-8829-02335e0c442b}, !- Handle
  Connector Splitter 1,                   !- Name
  {8e9daa8f-0332-4db4-9844-c9d40f2b32b2}, !- Inlet Branch Name
  {90da2a80-73b8-486e-83ee-a84049bd0ad3}, !- Outlet Branch Name 1
  {5702f24b-486a-45fa-bdf3-5f16f469a4ff}; !- Outlet Branch Name 2

OS:Connection,
  {35ca4395-f363-4a98-b569-bde41164afc0}, !- Handle
  {c40afbf9-3835-4966-9d52-725aa869363b}, !- Source Object
  14,                                     !- Outlet Port
  {ff42d50a-d0cf-47e0-a029-db483cd0fea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90da2a80-73b8-486e-83ee-a84049bd0ad3}, !- Handle
  {924bde6a-16ad-40ed-8829-02335e0c442b}, !- Source Object
  3,                                      !- Outlet Port
  {3a659a8e-5de8-4691-8fd6-8ba49dd8302b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e2d5ef-faae-4126-a4c5-f352e6f699ef}, !- Handle
  {7e0d0ddd-a2c1-4a43-8f93-a2e9a399262f}, !- Source Object
  3,                                      !- Outlet Port
  {c40afbf9-3835-4966-9d52-725aa869363b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3f6acffa-95fe-43ee-9d38-e6733acead4d}, !- Handle
  Node 15,                                !- Name
  {055acfd9-a644-494a-8939-57c9e8e388d1}, !- Inlet Port
  {c5ed0d9e-448f-44ef-94c6-dcc7d82c7ca0}; !- Outlet Port

OS:Node,
  {668edcc8-e51f-4b0e-9007-e034786d936d}, !- Handle
  Node 16,                                !- Name
  {1088ab02-c8d0-4884-918e-7eb85e644ca1}, !- Inlet Port
  {3e63aebc-6e67-46c7-b7b8-6a5d70218ad1}; !- Outlet Port

OS:Node,
  {0ddcd028-d635-4893-8c7e-550813e4be85}, !- Handle
  Node 17,                                !- Name
  {fb40f6c6-fe73-41a1-b98d-fce6e71c953e}, !- Inlet Port
  {484b5a8b-f438-4873-8939-64aeea6ed1df}; !- Outlet Port

OS:Connector:Mixer,
  {d8595a4f-d530-4993-8b01-ccd1e0219565}, !- Handle
  Connector Mixer 2,                      !- Name
  {1088ab02-c8d0-4884-918e-7eb85e644ca1}, !- Outlet Branch Name
  {fff59e4c-8742-475b-8bf1-6777a62603b2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3e80ee4b-4475-492c-b8dc-9d92a0887ddf}, !- Handle
  Connector Splitter 2,                   !- Name
  {c5ed0d9e-448f-44ef-94c6-dcc7d82c7ca0}, !- Inlet Branch Name
  {fb40f6c6-fe73-41a1-b98d-fce6e71c953e}; !- Outlet Branch Name 1

OS:Connection,
  {055acfd9-a644-494a-8939-57c9e8e388d1}, !- Handle
  {c40afbf9-3835-4966-9d52-725aa869363b}, !- Source Object
  17,                                     !- Outlet Port
  {3f6acffa-95fe-43ee-9d38-e6733acead4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ed0d9e-448f-44ef-94c6-dcc7d82c7ca0}, !- Handle
  {3f6acffa-95fe-43ee-9d38-e6733acead4d}, !- Source Object
  3,                                      !- Outlet Port
  {3e80ee4b-4475-492c-b8dc-9d92a0887ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb40f6c6-fe73-41a1-b98d-fce6e71c953e}, !- Handle
  {3e80ee4b-4475-492c-b8dc-9d92a0887ddf}, !- Source Object
  3,                                      !- Outlet Port
  {0ddcd028-d635-4893-8c7e-550813e4be85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1088ab02-c8d0-4884-918e-7eb85e644ca1}, !- Handle
  {d8595a4f-d530-4993-8b01-ccd1e0219565}, !- Source Object
  2,                                      !- Outlet Port
  {668edcc8-e51f-4b0e-9007-e034786d936d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e63aebc-6e67-46c7-b7b8-6a5d70218ad1}, !- Handle
  {668edcc8-e51f-4b0e-9007-e034786d936d}, !- Source Object
  3,                                      !- Outlet Port
  {c40afbf9-3835-4966-9d52-725aa869363b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d1132d68-1fde-4be8-886d-663e98fc2599}, !- Handle
  {c40afbf9-3835-4966-9d52-725aa869363b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9663bbe4-61bf-4439-a364-cfd5631fd9a8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {1390add2-a47a-4840-988e-9c2d8a18bc81}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {13704ea6-e5ed-4fd6-b8cb-42f11d81617e}, !- Inlet Node Name
  {01a3390e-5925-4609-9de2-aa30884adab8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {26b4bd42-e74c-4e2d-a1aa-fa1214e5da95}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2db792b3-5a8a-42d9-bb20-bb32f71162b5}, !- Inlet Node Name
  {58ea5e71-fa57-4d0c-be56-3516aa95fcb6}; !- Outlet Node Name

OS:Node,
  {e1063ef6-d843-49c5-8aa6-568e57c0e58a}, !- Handle
  Node 18,                                !- Name
  {01a3390e-5925-4609-9de2-aa30884adab8}, !- Inlet Port
  {0d6c916e-1a1f-4a04-9b06-fc15f268a521}; !- Outlet Port

OS:Connection,
  {13704ea6-e5ed-4fd6-b8cb-42f11d81617e}, !- Handle
  {3a659a8e-5de8-4691-8fd6-8ba49dd8302b}, !- Source Object
  3,                                      !- Outlet Port
  {1390add2-a47a-4840-988e-9c2d8a18bc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a3390e-5925-4609-9de2-aa30884adab8}, !- Handle
  {1390add2-a47a-4840-988e-9c2d8a18bc81}, !- Source Object
  3,                                      !- Outlet Port
  {e1063ef6-d843-49c5-8aa6-568e57c0e58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6c916e-1a1f-4a04-9b06-fc15f268a521}, !- Handle
  {e1063ef6-d843-49c5-8aa6-568e57c0e58a}, !- Source Object
  3,                                      !- Outlet Port
  {f32c8b09-4858-4d87-9107-f29699f3af83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec263778-04a4-4df8-b17c-5bce92ab2866}, !- Handle
  Node 19,                                !- Name
  {07a1ed5a-3104-4e22-8bfb-f9ff646a3631}, !- Inlet Port
  {2db792b3-5a8a-42d9-bb20-bb32f71162b5}; !- Outlet Port

OS:Connection,
  {07a1ed5a-3104-4e22-8bfb-f9ff646a3631}, !- Handle
  {f32c8b09-4858-4d87-9107-f29699f3af83}, !- Source Object
  2,                                      !- Outlet Port
  {ec263778-04a4-4df8-b17c-5bce92ab2866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db792b3-5a8a-42d9-bb20-bb32f71162b5}, !- Handle
  {ec263778-04a4-4df8-b17c-5bce92ab2866}, !- Source Object
  3,                                      !- Outlet Port
  {26b4bd42-e74c-4e2d-a1aa-fa1214e5da95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ea5e71-fa57-4d0c-be56-3516aa95fcb6}, !- Handle
  {26b4bd42-e74c-4e2d-a1aa-fa1214e5da95}, !- Source Object
  3,                                      !- Outlet Port
  {7e0d0ddd-a2c1-4a43-8f93-a2e9a399262f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {88391e94-4f4a-4815-b1ec-8396f7019675}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {1295070e-7990-47b6-8851-af23cf5637ef}, !- Inlet Node Name
  {f6433a1f-94d8-48c8-bca4-3f90c7cdcf33}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5680ca0e-4f87-43e5-a790-3eada43d6732}, !- Handle
  Node 20,                                !- Name
  {f6433a1f-94d8-48c8-bca4-3f90c7cdcf33}, !- Inlet Port
  {8e9daa8f-0332-4db4-9844-c9d40f2b32b2}; !- Outlet Port

OS:Connection,
  {1295070e-7990-47b6-8851-af23cf5637ef}, !- Handle
  {ff42d50a-d0cf-47e0-a029-db483cd0fea2}, !- Source Object
  3,                                      !- Outlet Port
  {88391e94-4f4a-4815-b1ec-8396f7019675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6433a1f-94d8-48c8-bca4-3f90c7cdcf33}, !- Handle
  {88391e94-4f4a-4815-b1ec-8396f7019675}, !- Source Object
  3,                                      !- Outlet Port
  {5680ca0e-4f87-43e5-a790-3eada43d6732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9daa8f-0332-4db4-9844-c9d40f2b32b2}, !- Handle
  {5680ca0e-4f87-43e5-a790-3eada43d6732}, !- Source Object
  3,                                      !- Outlet Port
  {924bde6a-16ad-40ed-8829-02335e0c442b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {73fad4d5-4896-4cce-98f2-c40a556e3c0c}, !- Handle
  dhw temp,                               !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {1094c006-714e-419d-80b6-d94de20f834a}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {73fad4d5-4896-4cce-98f2-c40a556e3c0c}, !- Schedule Name
  {7e0d0ddd-a2c1-4a43-8f93-a2e9a399262f}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {cdc62b04-deb4-4c97-a927-912a495127be}, !- Handle
  water heater,                           !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {5652a64a-7242-4646-8848-e189195f994c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10550.5585262,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.774905376164136,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {03d1f0ef-3009-436f-8657-676f285b9a79}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.19337916084354,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.19337916084354,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bc0de63e-69be-4e09-934c-af3646379947}, !- Use Side Inlet Node Name
  {45ec99a1-5605-43b9-8f44-973f241cbda0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {b86dea6f-4014-4ef0-a934-4e7cf0fc3d63}, !- Handle
  {cdc62b04-deb4-4c97-a927-912a495127be}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {5652a64a-7242-4646-8848-e189195f994c}, !- Handle
  water heater setpoint,                  !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {7629f94c-6021-41b4-a9d3-92098d25f6da}, !- Handle
  {cdc62b04-deb4-4c97-a927-912a495127be}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {bed78719-5121-4161-bb21-d55843ae4ffd}, !- Handle
  Node 21,                                !- Name
  {5702f24b-486a-45fa-bdf3-5f16f469a4ff}, !- Inlet Port
  {bc0de63e-69be-4e09-934c-af3646379947}; !- Outlet Port

OS:Connection,
  {5702f24b-486a-45fa-bdf3-5f16f469a4ff}, !- Handle
  {924bde6a-16ad-40ed-8829-02335e0c442b}, !- Source Object
  4,                                      !- Outlet Port
  {bed78719-5121-4161-bb21-d55843ae4ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69e874fc-5396-4770-accf-aefd4c20d18a}, !- Handle
  Node 22,                                !- Name
  {45ec99a1-5605-43b9-8f44-973f241cbda0}, !- Inlet Port
  {70867eb0-c2ba-4def-8d55-2d9b37c6a07d}; !- Outlet Port

OS:Connection,
  {bc0de63e-69be-4e09-934c-af3646379947}, !- Handle
  {bed78719-5121-4161-bb21-d55843ae4ffd}, !- Source Object
  3,                                      !- Outlet Port
  {cdc62b04-deb4-4c97-a927-912a495127be}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {45ec99a1-5605-43b9-8f44-973f241cbda0}, !- Handle
  {cdc62b04-deb4-4c97-a927-912a495127be}, !- Source Object
  32,                                     !- Outlet Port
  {69e874fc-5396-4770-accf-aefd4c20d18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70867eb0-c2ba-4def-8d55-2d9b37c6a07d}, !- Handle
  {69e874fc-5396-4770-accf-aefd4c20d18a}, !- Source Object
  3,                                      !- Outlet Port
  {f32c8b09-4858-4d87-9107-f29699f3af83}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {b2511797-25d9-4b5f-a0c9-2acb327cbde1}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {bfa37319-3cb4-442a-90a3-debe81b46721}, !- Handle
  water heater energy adjustment1,        !- Name
  {b2511797-25d9-4b5f-a0c9-2acb327cbde1}, !- Other Equipment Definition Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {fd8db9a3-1ac1-4cd6-b271-4f08b3d63ca5}, !- Handle
  {bfa37319-3cb4-442a-90a3-debe81b46721}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {82d4ec53-a3a6-4226-a4b4-aace499ee5fb}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b30bc19d-1c9f-41a2-abf1-7568705b2e8d}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4831755a-f511-4eb0-93d8-99a157ac995a}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {427dec2c-890f-4d20-89e5-56762c20a30d}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {bfa37319-3cb4-442a-90a3-debe81b46721}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {eaeec211-156d-4c2d-abd9-38b708d51ed9}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {3b268ebf-23ef-44d0-804f-c82ec5effc49}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {eaeec211-156d-4c2d-abd9-38b708d51ed9}; !- Program Name 1

OS:WaterUse:Connections,
  {bf32cf54-2463-4f96-a699-2142b33b5fa3}, !- Handle
  Water Use Connections 1,                !- Name
  {484b5a8b-f438-4873-8939-64aeea6ed1df}, !- Inlet Node Name
  {b4f5e571-115d-4685-aaa8-420f83545e1a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c359a7b-e100-45cc-96fd-935644622790}, !- Water Use Equipment Name 1
  {38a4c24b-e3a5-4d6f-87af-bd31e426f8a7}, !- Water Use Equipment Name 2
  {4b305d23-e1c4-461c-9598-7bc9fc7bfba6}, !- Water Use Equipment Name 3
  {7a8e4761-9a1f-41b3-b059-e8abd67f1a9b}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {8348987a-9b70-4cb8-bbdc-8c479fd5d90a}, !- Handle
  {bf32cf54-2463-4f96-a699-2142b33b5fa3}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {1b3a08b4-c562-4c26-8e87-001f7fe708cf}, !- Handle
  Node 23,                                !- Name
  {b4f5e571-115d-4685-aaa8-420f83545e1a}, !- Inlet Port
  {fff59e4c-8742-475b-8bf1-6777a62603b2}; !- Outlet Port

OS:Connection,
  {484b5a8b-f438-4873-8939-64aeea6ed1df}, !- Handle
  {0ddcd028-d635-4893-8c7e-550813e4be85}, !- Source Object
  3,                                      !- Outlet Port
  {bf32cf54-2463-4f96-a699-2142b33b5fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f5e571-115d-4685-aaa8-420f83545e1a}, !- Handle
  {bf32cf54-2463-4f96-a699-2142b33b5fa3}, !- Source Object
  3,                                      !- Outlet Port
  {1b3a08b4-c562-4c26-8e87-001f7fe708cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff59e4c-8742-475b-8bf1-6777a62603b2}, !- Handle
  {1b3a08b4-c562-4c26-8e87-001f7fe708cf}, !- Source Object
  3,                                      !- Outlet Port
  {d8595a4f-d530-4993-8b01-ccd1e0219565}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {797789bc-6911-4534-bd0a-ceb0bbaae451}, !- Handle
  clothes_washer,                         !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {22f66cf2-3a39-4ef5-a05f-6fcb8584a533}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  391.559876674266,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {6aa7da18-4186-49ff-ba6a-e974f8062372}, !- Handle
  clothes washer,                         !- Name
  {22f66cf2-3a39-4ef5-a05f-6fcb8584a533}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {797789bc-6911-4534-bd0a-ceb0bbaae451}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {7dad0a09-59d1-468b-b7e2-d7359408960d}, !- Handle
  clothes_dryer,                          !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {32de9bc6-27c4-4d80-abf4-43a7a0df5459}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2930.67623863819,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {db0ad462-3d42-4cf8-8aae-0a936ddd8835}, !- Handle
  clothes dryer,                          !- Name
  {32de9bc6-27c4-4d80-abf4-43a7a0df5459}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {7dad0a09-59d1-468b-b7e2-d7359408960d}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {ec99b8ac-1eef-4b07-b713-84d57d714920}, !- Handle
  dishwasher,                             !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {de186497-b4d5-47cc-97b2-1a6026689e07}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  484.046367553021,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {7dec72a0-34c7-4672-8aa3-2639493cdf07}, !- Handle
  dishwasher,                             !- Name
  {de186497-b4d5-47cc-97b2-1a6026689e07}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {ec99b8ac-1eef-4b07-b713-84d57d714920}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c1249d55-d74d-48b5-8445-885b619cf287}, !- Handle
  fridge schedule,                        !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {b998e26c-a8bd-44ba-a4dd-ae0c48af70ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b998e26c-a8bd-44ba-a4dd-ae0c48af70ea}, !- Handle
  fridge schedule default day,            !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f0f5c86-3362-41fe-a089-8ecd8f22c31e}, !- Handle
  fridge schedule allday ruleset1,        !- Name
  {c1249d55-d74d-48b5-8445-885b619cf287}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dfa557f7-160d-4f5c-b9c9-94b5b2c9f7ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfa557f7-160d-4f5c-b9c9-94b5b2c9f7ff}, !- Handle
  fridge schedule allday1,                !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {7860baad-4396-453b-a68d-c3e0836e546d}, !- Handle
  fridge schedule allday ruleset2,        !- Name
  {c1249d55-d74d-48b5-8445-885b619cf287}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {079a37ab-1890-49f5-9ae0-4f8e639c412a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {079a37ab-1890-49f5-9ae0-4f8e639c412a}, !- Handle
  fridge schedule allday2,                !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {0ecc1b66-c052-4d1d-bc02-ba093a2ef1b0}, !- Handle
  fridge schedule allday ruleset3,        !- Name
  {c1249d55-d74d-48b5-8445-885b619cf287}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {91987ec1-7a70-4238-af20-1897704f7c9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91987ec1-7a70-4238-af20-1897704f7c9b}, !- Handle
  fridge schedule allday3,                !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {e439b459-4ff0-4214-b309-247fc90702c5}, !- Handle
  fridge schedule allday ruleset6,        !- Name
  {c1249d55-d74d-48b5-8445-885b619cf287}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {85d66176-a376-44f0-a0fa-dc5bc72d5210}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85d66176-a376-44f0-a0fa-dc5bc72d5210}, !- Handle
  fridge schedule allday6,                !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {4f8813c4-7990-450b-ad20-f095674ac50f}, !- Handle
  fridge schedule allday ruleset10,       !- Name
  {c1249d55-d74d-48b5-8445-885b619cf287}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0ffec3c8-17d5-41d2-b246-9b68a1fea947}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ffec3c8-17d5-41d2-b246-9b68a1fea947}, !- Handle
  fridge schedule allday10,               !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c7770b7a-9f7e-4dcf-ae70-1a1834d72833}, !- Handle
  fridge schedule allday ruleset11,       !- Name
  {c1249d55-d74d-48b5-8445-885b619cf287}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a89f0fb-1c7a-4446-90bb-26616903c701}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a89f0fb-1c7a-4446-90bb-26616903c701}, !- Handle
  fridge schedule allday11,               !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {1d87570b-751c-4d5e-906e-5c7a9ce08fb8}, !- Handle
  fridge schedule allday ruleset12,       !- Name
  {c1249d55-d74d-48b5-8445-885b619cf287}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07190056-3338-4373-867b-a97d46dbba77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07190056-3338-4373-867b-a97d46dbba77}, !- Handle
  fridge schedule allday12,               !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {eae8b120-bf53-4a32-838f-5f96f11059a1}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  57.4402340465214,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {98fc752f-0a53-4a52-8d39-a1354ce66708}, !- Handle
  fridge,                                 !- Name
  {eae8b120-bf53-4a32-838f-5f96f11059a1}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c1249d55-d74d-48b5-8445-885b619cf287}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:File,
  {d3d42150-def5-41f5-bd70-9fdb5718e744}, !- Handle
  cooking_range,                          !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {6129d11e-8380-45be-8c76-3438072b3b7b}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  353.298270991423,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {07eeacb8-4392-468d-9360-f31502df8c08}, !- Handle
  cooking range,                          !- Name
  {6129d11e-8380-45be-8c76-3438072b3b7b}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {d3d42150-def5-41f5-bd70-9fdb5718e744}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {ee24fc47-ebf4-4fdf-aa57-7ee471487ffc}, !- Handle
  mains temperature schedule,             !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  9.31666666666667,                       !- Value 1
  9.25388888888889,                       !- Value 2
  9.19277777777778,                       !- Value 3
  9.13222222222222,                       !- Value 4
  9.07333333333333,                       !- Value 5
  9.01555555555556,                       !- Value 6
  8.95888888888889,                       !- Value 7
  8.90388888888889,                       !- Value 8
  8.85,                                   !- Value 9
  8.79777777777778,                       !- Value 10
  8.74666666666667,                       !- Value 11
  8.69666666666667,                       !- Value 12
  8.64833333333333,                       !- Value 13
  8.60111111111111,                       !- Value 14
  8.55555555555556,                       !- Value 15
  8.51111111111111,                       !- Value 16
  8.46833333333333,                       !- Value 17
  8.42722222222222,                       !- Value 18
  8.38722222222222,                       !- Value 19
  8.34888888888889,                       !- Value 20
  8.31222222222222,                       !- Value 21
  8.27666666666667,                       !- Value 22
  8.24277777777778,                       !- Value 23
  8.21,                                   !- Value 24
  8.17944444444444,                       !- Value 25
  8.15,                                   !- Value 26
  8.12222222222222,                       !- Value 27
  8.09611111111111,                       !- Value 28
  8.07111111111111,                       !- Value 29
  8.04833333333333,                       !- Value 30
  8.02666666666667,                       !- Value 31
  8.00666666666667,                       !- Value 32
  7.98777777777778,                       !- Value 33
  7.97111111111111,                       !- Value 34
  7.95611111111111,                       !- Value 35
  7.94222222222222,                       !- Value 36
  7.93055555555555,                       !- Value 37
  7.92,                                   !- Value 38
  7.91111111111111,                       !- Value 39
  7.90388888888889,                       !- Value 40
  7.89833333333333,                       !- Value 41
  7.89444444444444,                       !- Value 42
  7.89166666666667,                       !- Value 43
  7.89111111111111,                       !- Value 44
  7.89166666666667,                       !- Value 45
  7.89444444444444,                       !- Value 46
  7.89833333333333,                       !- Value 47
  7.90444444444445,                       !- Value 48
  7.91166666666667,                       !- Value 49
  7.92055555555555,                       !- Value 50
  7.93111111111111,                       !- Value 51
  7.94333333333333,                       !- Value 52
  7.95666666666667,                       !- Value 53
  7.97222222222222,                       !- Value 54
  7.98888888888889,                       !- Value 55
  8.00777777777778,                       !- Value 56
  8.02777777777778,                       !- Value 57
  8.04944444444444,                       !- Value 58
  8.07277777777778,                       !- Value 59
  8.09722222222222,                       !- Value 60
  8.12388888888889,                       !- Value 61
  8.15166666666667,                       !- Value 62
  8.18111111111111,                       !- Value 63
  8.21222222222222,                       !- Value 64
  8.24444444444445,                       !- Value 65
  8.27888888888889,                       !- Value 66
  8.31444444444445,                       !- Value 67
  8.35111111111111,                       !- Value 68
  8.38944444444444,                       !- Value 69
  8.42944444444445,                       !- Value 70
  8.47111111111111,                       !- Value 71
  8.51388888888889,                       !- Value 72
  8.55833333333333,                       !- Value 73
  8.60388888888889,                       !- Value 74
  8.65111111111111,                       !- Value 75
  8.69944444444444,                       !- Value 76
  8.74944444444445,                       !- Value 77
  8.80055555555556,                       !- Value 78
  8.85333333333333,                       !- Value 79
  8.90722222222222,                       !- Value 80
  8.96222222222222,                       !- Value 81
  9.01888888888889,                       !- Value 82
  9.07666666666667,                       !- Value 83
  9.13611111111111,                       !- Value 84
  9.19611111111111,                       !- Value 85
  9.25777777777778,                       !- Value 86
  9.32055555555556,                       !- Value 87
  9.38444444444445,                       !- Value 88
  9.45,                                   !- Value 89
  9.51611111111111,                       !- Value 90
  9.58333333333333,                       !- Value 91
  9.65222222222222,                       !- Value 92
  9.72166666666667,                       !- Value 93
  9.79222222222222,                       !- Value 94
  9.86444444444444,                       !- Value 95
  9.93722222222222,                       !- Value 96
  10.0105555555556,                       !- Value 97
  10.0855555555556,                       !- Value 98
  10.1616666666667,                       !- Value 99
  10.2383333333333,                       !- Value 100
  10.3155555555556,                       !- Value 101
  10.3944444444444,                       !- Value 102
  10.4738888888889,                       !- Value 103
  10.5538888888889,                       !- Value 104
  10.635,                                 !- Value 105
  10.7172222222222,                       !- Value 106
  10.7994444444444,                       !- Value 107
  10.8833333333333,                       !- Value 108
  10.9672222222222,                       !- Value 109
  11.0522222222222,                       !- Value 110
  11.1377777777778,                       !- Value 111
  11.2238888888889,                       !- Value 112
  11.3105555555556,                       !- Value 113
  11.3983333333333,                       !- Value 114
  11.4861111111111,                       !- Value 115
  11.575,                                 !- Value 116
  11.6638888888889,                       !- Value 117
  11.7533333333333,                       !- Value 118
  11.8433333333333,                       !- Value 119
  11.9338888888889,                       !- Value 120
  12.025,                                 !- Value 121
  12.1161111111111,                       !- Value 122
  12.2077777777778,                       !- Value 123
  12.3,                                   !- Value 124
  12.3922222222222,                       !- Value 125
  12.485,                                 !- Value 126
  12.5777777777778,                       !- Value 127
  12.6711111111111,                       !- Value 128
  12.7644444444444,                       !- Value 129
  12.8577777777778,                       !- Value 130
  12.9511111111111,                       !- Value 131
  13.045,                                 !- Value 132
  13.1388888888889,                       !- Value 133
  13.2327777777778,                       !- Value 134
  13.3266666666667,                       !- Value 135
  13.4205555555556,                       !- Value 136
  13.5144444444444,                       !- Value 137
  13.6083333333333,                       !- Value 138
  13.7022222222222,                       !- Value 139
  13.7961111111111,                       !- Value 140
  13.8894444444444,                       !- Value 141
  13.9827777777778,                       !- Value 142
  14.0761111111111,                       !- Value 143
  14.1688888888889,                       !- Value 144
  14.2616666666667,                       !- Value 145
  14.3544444444444,                       !- Value 146
  14.4466666666667,                       !- Value 147
  14.5383333333333,                       !- Value 148
  14.63,                                  !- Value 149
  14.7211111111111,                       !- Value 150
  14.8116666666667,                       !- Value 151
  14.9022222222222,                       !- Value 152
  14.9916666666667,                       !- Value 153
  15.0811111111111,                       !- Value 154
  15.17,                                  !- Value 155
  15.2583333333333,                       !- Value 156
  15.3461111111111,                       !- Value 157
  15.4333333333333,                       !- Value 158
  15.52,                                  !- Value 159
  15.6055555555556,                       !- Value 160
  15.6911111111111,                       !- Value 161
  15.7755555555556,                       !- Value 162
  15.8594444444444,                       !- Value 163
  15.9422222222222,                       !- Value 164
  16.0244444444444,                       !- Value 165
  16.1061111111111,                       !- Value 166
  16.1866666666667,                       !- Value 167
  16.2666666666667,                       !- Value 168
  16.3455555555556,                       !- Value 169
  16.4238888888889,                       !- Value 170
  16.5005555555556,                       !- Value 171
  16.5772222222222,                       !- Value 172
  16.6522222222222,                       !- Value 173
  16.7266666666667,                       !- Value 174
  16.8,                                   !- Value 175
  16.8722222222222,                       !- Value 176
  16.9433333333333,                       !- Value 177
  17.0138888888889,                       !- Value 178
  17.0827777777778,                       !- Value 179
  17.1505555555556,                       !- Value 180
  17.2177777777778,                       !- Value 181
  17.2833333333333,                       !- Value 182
  17.3477777777778,                       !- Value 183
  17.4111111111111,                       !- Value 184
  17.4733333333333,                       !- Value 185
  17.5344444444444,                       !- Value 186
  17.5938888888889,                       !- Value 187
  17.6527777777778,                       !- Value 188
  17.71,                                  !- Value 189
  17.7655555555556,                       !- Value 190
  17.82,                                  !- Value 191
  17.8733333333333,                       !- Value 192
  17.9255555555556,                       !- Value 193
  17.9761111111111,                       !- Value 194
  18.025,                                 !- Value 195
  18.0727777777778,                       !- Value 196
  18.1194444444444,                       !- Value 197
  18.1644444444444,                       !- Value 198
  18.2077777777778,                       !- Value 199
  18.25,                                  !- Value 200
  18.2905555555556,                       !- Value 201
  18.33,                                  !- Value 202
  18.3677777777778,                       !- Value 203
  18.4038888888889,                       !- Value 204
  18.4388888888889,                       !- Value 205
  18.4722222222222,                       !- Value 206
  18.5038888888889,                       !- Value 207
  18.5338888888889,                       !- Value 208
  18.5627777777778,                       !- Value 209
  18.59,                                  !- Value 210
  18.6155555555556,                       !- Value 211
  18.6394444444444,                       !- Value 212
  18.6616666666667,                       !- Value 213
  18.6827777777778,                       !- Value 214
  18.7022222222222,                       !- Value 215
  18.72,                                  !- Value 216
  18.7361111111111,                       !- Value 217
  18.7505555555556,                       !- Value 218
  18.7633333333333,                       !- Value 219
  18.7744444444444,                       !- Value 220
  18.7844444444444,                       !- Value 221
  18.7927777777778,                       !- Value 222
  18.7988888888889,                       !- Value 223
  18.8038888888889,                       !- Value 224
  18.8072222222222,                       !- Value 225
  18.8088888888889,                       !- Value 226
  18.8088888888889,                       !- Value 227
  18.8072222222222,                       !- Value 228
  18.8038888888889,                       !- Value 229
  18.7994444444444,                       !- Value 230
  18.7927777777778,                       !- Value 231
  18.785,                                 !- Value 232
  18.775,                                 !- Value 233
  18.7638888888889,                       !- Value 234
  18.7511111111111,                       !- Value 235
  18.7366666666667,                       !- Value 236
  18.7205555555556,                       !- Value 237
  18.7027777777778,                       !- Value 238
  18.6838888888889,                       !- Value 239
  18.6627777777778,                       !- Value 240
  18.6405555555556,                       !- Value 241
  18.6166666666667,                       !- Value 242
  18.5911111111111,                       !- Value 243
  18.5638888888889,                       !- Value 244
  18.5355555555556,                       !- Value 245
  18.5055555555556,                       !- Value 246
  18.4738888888889,                       !- Value 247
  18.4405555555556,                       !- Value 248
  18.4055555555556,                       !- Value 249
  18.3694444444444,                       !- Value 250
  18.3322222222222,                       !- Value 251
  18.2927777777778,                       !- Value 252
  18.2522222222222,                       !- Value 253
  18.21,                                  !- Value 254
  18.1666666666667,                       !- Value 255
  18.1216666666667,                       !- Value 256
  18.0755555555556,                       !- Value 257
  18.0277777777778,                       !- Value 258
  17.9783333333333,                       !- Value 259
  17.9283333333333,                       !- Value 260
  17.8761111111111,                       !- Value 261
  17.8227777777778,                       !- Value 262
  17.7683333333333,                       !- Value 263
  17.7127777777778,                       !- Value 264
  17.6555555555556,                       !- Value 265
  17.5972222222222,                       !- Value 266
  17.5377777777778,                       !- Value 267
  17.4766666666667,                       !- Value 268
  17.4144444444444,                       !- Value 269
  17.3511111111111,                       !- Value 270
  17.2866666666667,                       !- Value 271
  17.2211111111111,                       !- Value 272
  17.1544444444444,                       !- Value 273
  17.0861111111111,                       !- Value 274
  17.0172222222222,                       !- Value 275
  16.9472222222222,                       !- Value 276
  16.8761111111111,                       !- Value 277
  16.8038888888889,                       !- Value 278
  16.7305555555556,                       !- Value 279
  16.6561111111111,                       !- Value 280
  16.5811111111111,                       !- Value 281
  16.505,                                 !- Value 282
  16.4277777777778,                       !- Value 283
  16.3494444444444,                       !- Value 284
  16.2705555555556,                       !- Value 285
  16.1911111111111,                       !- Value 286
  16.11,                                  !- Value 287
  16.0288888888889,                       !- Value 288
  15.9466666666667,                       !- Value 289
  15.8633333333333,                       !- Value 290
  15.78,                                  !- Value 291
  15.695,                                 !- Value 292
  15.61,                                  !- Value 293
  15.5244444444444,                       !- Value 294
  15.4377777777778,                       !- Value 295
  15.3505555555556,                       !- Value 296
  15.2627777777778,                       !- Value 297
  15.1744444444444,                       !- Value 298
  15.0861111111111,                       !- Value 299
  14.9966666666667,                       !- Value 300
  14.9066666666667,                       !- Value 301
  14.8166666666667,                       !- Value 302
  14.7255555555556,                       !- Value 303
  14.6344444444444,                       !- Value 304
  14.5433333333333,                       !- Value 305
  14.4511111111111,                       !- Value 306
  14.3588888888889,                       !- Value 307
  14.2666666666667,                       !- Value 308
  14.1738888888889,                       !- Value 309
  14.0811111111111,                       !- Value 310
  13.9877777777778,                       !- Value 311
  13.8944444444444,                       !- Value 312
  13.8005555555556,                       !- Value 313
  13.7072222222222,                       !- Value 314
  13.6133333333333,                       !- Value 315
  13.5194444444444,                       !- Value 316
  13.4255555555556,                       !- Value 317
  13.3316666666667,                       !- Value 318
  13.2377777777778,                       !- Value 319
  13.1438888888889,                       !- Value 320
  13.05,                                  !- Value 321
  12.9561111111111,                       !- Value 322
  12.8627777777778,                       !- Value 323
  12.7688888888889,                       !- Value 324
  12.6755555555556,                       !- Value 325
  12.5827777777778,                       !- Value 326
  12.4894444444444,                       !- Value 327
  12.3972222222222,                       !- Value 328
  12.3044444444444,                       !- Value 329
  12.2127777777778,                       !- Value 330
  12.1211111111111,                       !- Value 331
  12.0294444444444,                       !- Value 332
  11.9388888888889,                       !- Value 333
  11.8483333333333,                       !- Value 334
  11.7577777777778,                       !- Value 335
  11.6683333333333,                       !- Value 336
  11.5794444444444,                       !- Value 337
  11.4905555555556,                       !- Value 338
  11.4027777777778,                       !- Value 339
  11.315,                                 !- Value 340
  11.2283333333333,                       !- Value 341
  11.1422222222222,                       !- Value 342
  11.0566666666667,                       !- Value 343
  10.9716666666667,                       !- Value 344
  10.8872222222222,                       !- Value 345
  10.8038888888889,                       !- Value 346
  10.7211111111111,                       !- Value 347
  10.6394444444444,                       !- Value 348
  10.5583333333333,                       !- Value 349
  10.4777777777778,                       !- Value 350
  10.3983333333333,                       !- Value 351
  10.32,                                  !- Value 352
  10.2422222222222,                       !- Value 353
  10.1655555555556,                       !- Value 354
  10.0894444444444,                       !- Value 355
  10.0144444444444,                       !- Value 356
  9.94055555555556,                       !- Value 357
  9.86777777777778,                       !- Value 358
  9.79611111111111,                       !- Value 359
  9.72555555555556,                       !- Value 360
  9.65555555555556,                       !- Value 361
  9.58722222222222,                       !- Value 362
  9.51944444444444,                       !- Value 363
  9.45333333333333,                       !- Value 364
  9.38777777777778;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {82b22d4d-3d00-4421-870b-9d2463c7d9f0}, !- Handle
  Schedule,                               !- Calculation Method
  {ee24fc47-ebf4-4fdf-aa57-7ee471487ffc}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {a73d92eb-e0e5-4740-8394-a0d117451d6a}, !- Handle
  mixed water temperature schedule,       !- Name
  {93d7906a-651e-4524-b74e-b64d83d27d66}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {6e40a86e-7590-41e0-915a-79c2aa36735c}, !- Handle
  hot_water_fixtures,                     !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {2800fb75-fa0e-4dee-a706-081c9488a73d}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  4.07994589947133e-05,                   !- Peak Flow Rate {m3/s}
  {a73d92eb-e0e5-4740-8394-a0d117451d6a}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {9c359a7b-e100-45cc-96fd-935644622790}, !- Handle
  dhw fixtures,                           !- Name
  {2800fb75-fa0e-4dee-a706-081c9488a73d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6e40a86e-7590-41e0-915a-79c2aa36735c}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {b775ab88-2892-494b-9368-6b0b56366f14}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.56709356432687e-05,                   !- Peak Flow Rate {m3/s}
  {a73d92eb-e0e5-4740-8394-a0d117451d6a}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {38a4c24b-e3a5-4d6f-87af-bd31e426f8a7}, !- Handle
  dhw distribution waste,                 !- Name
  {b775ab88-2892-494b-9368-6b0b56366f14}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6e40a86e-7590-41e0-915a-79c2aa36735c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {d48d3edd-1e06-4b79-a234-8834c38c5245}, !- Handle
  hot_water_clothes_washer,               !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {790e5ded-ccf9-4567-a1a5-5d021c775a79}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  2.90979638677385e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {4b305d23-e1c4-461c-9598-7bc9fc7bfba6}, !- Handle
  clothes washer,                         !- Name
  {790e5ded-ccf9-4567-a1a5-5d021c775a79}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d48d3edd-1e06-4b79-a234-8834c38c5245}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {1e11a616-dc48-47f5-b1cf-ff18cd42b128}, !- Handle
  hot_water_dishwasher,                   !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {00611ab3-9aeb-449f-ac37-777be7cf96a2}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  5.55116747362357e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {7a8e4761-9a1f-41b3-b059-e8abd67f1a9b}, !- Handle
  dishwasher,                             !- Name
  {00611ab3-9aeb-449f-ac37-777be7cf96a2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1e11a616-dc48-47f5-b1cf-ff18cd42b128}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {3d26568a-b22a-4069-a3b1-2e797a7cc46c}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -677.628439683943,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {9033ce5e-e4e6-458b-983a-80317963ae56}, !- Handle
  water sensible,                         !- Name
  {3d26568a-b22a-4069-a3b1-2e797a7cc46c}, !- Other Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {6e40a86e-7590-41e0-915a-79c2aa36735c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {de8995c6-80ce-468f-848f-ee1175f5a37b}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  687.569199190309,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b46d611f-89ce-4f68-82ae-d217ff8e6d5a}, !- Handle
  water latent,                           !- Name
  {de8995c6-80ce-468f-848f-ee1175f5a37b}, !- Other Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {6e40a86e-7590-41e0-915a-79c2aa36735c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:Schedule:File,
  {c371bfbe-f8fa-4e7d-a8c8-904bec79a458}, !- Handle
  plug_loads_other,                       !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {23c8e89a-829d-4d02-9c3d-b9962d93b206}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  420.693044317819,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {60cd73fc-b144-4a7e-97d9-41b7c123aa1d}, !- Handle
  misc plug loads,                        !- Name
  {23c8e89a-829d-4d02-9c3d-b9962d93b206}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c371bfbe-f8fa-4e7d-a8c8-904bec79a458}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {5a3b0121-6c6f-4f8a-be54-8a132c3f46b4}, !- Handle
  lighting_interior,                      !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {1553ce61-aca0-4ebf-8e23-5561f9dbd34e}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  222.90885238932,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f7691cab-228f-4bb5-a5fe-e882a4c0410b}, !- Handle
  interior lighting,                      !- Name
  {1553ce61-aca0-4ebf-8e23-5561f9dbd34e}, !- Lights Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {5a3b0121-6c6f-4f8a-be54-8a132c3f46b4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {d222c874-83b8-4bbf-9507-b086d279d3d0}, !- Handle
  lighting_garage,                        !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {cc28be28-1ccb-4433-bb8c-05f316c56fb1}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {1fef04ae-423b-492f-926a-850918817853}, !- Handle
  garage lighting,                        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  7.81470240292565,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9b18ca68-321f-4dca-b321-ad6d09edf732}, !- Handle
  garage lighting,                        !- Name
  {1fef04ae-423b-492f-926a-850918817853}, !- Lights Definition Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space or SpaceType Name
  {d222c874-83b8-4bbf-9507-b086d279d3d0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  garage lighting;                        !- End-Use Subcategory

OS:Schedule:Ruleset,
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Handle
  exterior lighting schedule,             !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {04fa1942-3f55-49df-b6d8-69e3082a1c30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04fa1942-3f55-49df-b6d8-69e3082a1c30}, !- Handle
  exterior lighting schedule default day, !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a907e67d-ae66-473d-8be8-cbca08a5ab45}, !- Handle
  exterior lighting schedule weekday ruleset1, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {96b1f46d-fb5d-4879-bdcb-644c74323892}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96b1f46d-fb5d-4879-bdcb-644c74323892}, !- Handle
  exterior lighting schedule weekday1,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5e0aec68-ae01-4eab-a8cf-669fc2521af3}, !- Handle
  exterior lighting schedule weekend ruleset1, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {d1eb433e-3580-46fc-bd56-2a1daa5d4516}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1eb433e-3580-46fc-bd56-2a1daa5d4516}, !- Handle
  exterior lighting schedule weekend1,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a3ffaaf9-f535-4690-85e0-765e2238771d}, !- Handle
  exterior lighting schedule weekday ruleset2, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {d8dfaa2a-1287-4904-8382-2373bb9df0ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d8dfaa2a-1287-4904-8382-2373bb9df0ce}, !- Handle
  exterior lighting schedule weekday2,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.323809523809524,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314285714285714,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20952380952381,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142857142857143,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114285714285714,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104761904761905,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.352380952380952,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.466666666666667,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.619047619047619,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.866666666666667,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {beb8a26d-3215-4145-a5d9-7ec020943e59}, !- Handle
  exterior lighting schedule weekend ruleset2, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {e8714219-95bd-4a8e-833b-766aedd40aea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e8714219-95bd-4a8e-833b-766aedd40aea}, !- Handle
  exterior lighting schedule weekend2,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428571428571429,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.438095238095238,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.342857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.285714285714286,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.152380952380952,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.114285714285714,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.180952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.361904761904762,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.571428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790476190476191,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.80952380952381,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.561904761904762;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ef33f51e-6f79-4541-a5d0-b562daa42cb1}, !- Handle
  exterior lighting schedule weekday ruleset3, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {eedafa52-97b6-40e6-a6d8-059704901118}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eedafa52-97b6-40e6-a6d8-059704901118}, !- Handle
  exterior lighting schedule weekday3,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {bd1c3b01-09cd-4c61-9704-9ae6e7e87ea1}, !- Handle
  exterior lighting schedule weekend ruleset3, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {a58fedbe-9531-4b44-b5a3-861975a11c89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a58fedbe-9531-4b44-b5a3-861975a11c89}, !- Handle
  exterior lighting schedule weekend3,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {980f21fd-8246-4908-8e11-c0f343458e8d}, !- Handle
  exterior lighting schedule weekday ruleset4, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {5f970592-8025-4898-a7a1-c0ae81cfb826}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5f970592-8025-4898-a7a1-c0ae81cfb826}, !- Handle
  exterior lighting schedule weekday4,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277251202788196,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262264651286131,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254771375535099,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247278099784066,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209811721028905,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164852066522711,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112399136265485,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0899193090123878,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824260332613555,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142372239269614,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277251202788196,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367170511800583,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4870629238171,                        !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.681888093343941,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.786793953858393,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.681888093343941,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.472076372315036;                      !- Value Until Time 19

OS:Schedule:Rule,
  {6fe572c2-148c-4479-ae40-530bca98d360}, !- Handle
  exterior lighting schedule weekend ruleset4, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {82b0fe06-50b8-4aff-9de9-76e8f68a911a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {82b0fe06-50b8-4aff-9de9-76e8f68a911a}, !- Handle
  exterior lighting schedule weekend4,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337197408796454,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.344690684547486,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337197408796454,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.329704133045422,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307224305792325,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269757927037163,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224798272530969,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179838618024776,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119892412016517,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0824260332613555,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0899193090123878,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142372239269614,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284744478539228,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.359677236049551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449596545061939,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.621941887335682,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.734341023601167,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.636928438837747,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.442103269310907;                      !- Value Until Time 21

OS:Schedule:Rule,
  {21f84ba6-6777-4da4-9ab6-03d9582da6db}, !- Handle
  exterior lighting schedule weekday ruleset5, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {cf0ae34d-d124-49a7-acdb-01281a2c45c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf0ae34d-d124-49a7-acdb-01281a2c45c3}, !- Handle
  exterior lighting schedule weekday5,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {6899ba0e-5823-47b6-a45f-8f7dc42c252f}, !- Handle
  exterior lighting schedule weekend ruleset5, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {8aba8ba8-419e-4c60-8cfe-34b689be1fdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8aba8ba8-419e-4c60-8cfe-34b689be1fdb}, !- Handle
  exterior lighting schedule weekend5,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {bb1fe679-8acc-4981-81b0-d2ea5f1ae98f}, !- Handle
  exterior lighting schedule weekday ruleset6, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4ec164de-a496-4d2c-9539-c3acc6e152df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4ec164de-a496-4d2c-9539-c3acc6e152df}, !- Handle
  exterior lighting schedule weekday6,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {6f809986-917b-4f85-a954-e8ff5b5039f7}, !- Handle
  exterior lighting schedule weekend ruleset6, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1aec75c2-b179-4064-8aab-d2f7267eae99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1aec75c2-b179-4064-8aab-d2f7267eae99}, !- Handle
  exterior lighting schedule weekend6,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6f873369-200c-47c5-8446-efd3a8bef9d3}, !- Handle
  exterior lighting schedule weekday ruleset7, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {440caa7c-14bd-4d6b-9312-259cccb9047b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {440caa7c-14bd-4d6b-9312-259cccb9047b}, !- Handle
  exterior lighting schedule weekday7,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.230154941849453,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.217714134181915,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211493730348146,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.205273326514377,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.174171307345532,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.136848884342918,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933060575065348,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0746448460052279,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0684244421714589,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.118187672841611,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.230154941849453,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30479978785468,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.404326249194984,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566056748872978,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.653142402545744,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.566056748872978,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391885441527446;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4283d8b2-4492-460f-86ad-87f6d8c698aa}, !- Handle
  exterior lighting schedule weekend ruleset7, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {6a995477-321d-4038-af52-79252384d884}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a995477-321d-4038-af52-79252384d884}, !- Handle
  exterior lighting schedule weekend7,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.279918172519604,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286138576353373,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.279918172519604,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.273697768685836,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255036557184529,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.223934538015684,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18661211501307,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149289692010456,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0995264613403038,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0684244421714589,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0746448460052279,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118187672841611,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.236375345683222,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.298579384020911,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373224230026139,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516293518202826,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.609599575709361,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.528734325870364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36700382619237;                       !- Value Until Time 21

OS:Schedule:Rule,
  {2f175d7f-6f5e-4620-a127-2169441b373c}, !- Handle
  exterior lighting schedule weekday ruleset9, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {aab651ca-bf18-4c87-93d8-7e5ecb011a08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aab651ca-bf18-4c87-93d8-7e5ecb011a08}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ed9174ac-6a8b-45bf-b404-2377be8cfe41}, !- Handle
  exterior lighting schedule weekend ruleset9, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8f593d3b-d4da-44d2-a9ef-280eed5fcff7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f593d3b-d4da-44d2-a9ef-280eed5fcff7}, !- Handle
  exterior lighting schedule weekend9,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e2331f6f-e3a2-40fd-8824-8fbc966b4846}, !- Handle
  exterior lighting schedule weekday ruleset10, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6f97e08e-4824-41d5-b99a-4db1ebd627cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f97e08e-4824-41d5-b99a-4db1ebd627cc}, !- Handle
  exterior lighting schedule weekday10,   !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277531537674736,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262529832935561,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255028980565973,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247528128196386,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.210023866348449,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165018752130924,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112512785543812,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0900102284350494,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.082509376065462,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142516195022162,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277531537674736,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367541766109785,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.487555404023184,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.682577565632458,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.787589498806682,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.682577565632458,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47255369928401;                       !- Value Until Time 19

OS:Schedule:Rule,
  {fee55e65-e764-41bc-ae19-aa1e44fbd8e1}, !- Handle
  exterior lighting schedule weekend ruleset10, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ea8eb5d1-fe88-4fe0-873d-3adfae87e0da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea8eb5d1-fe88-4fe0-873d-3adfae87e0da}, !- Handle
  exterior lighting schedule weekend10,   !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337538356631435,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.345039209001023,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337538356631435,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.330037504261848,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307534947153086,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270030685305148,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225025571087624,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180020456870099,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120013637913399,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.082509376065462,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900102284350494,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142516195022162,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285032390044323,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.360040913740198,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.450051142175247,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.622570746675759,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73508353221957,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637572451414934,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.44255028980566;                       !- Value Until Time 21

OS:Schedule:Rule,
  {647b1c4f-82cc-43a6-9442-6c2c6b2554bd}, !- Handle
  exterior lighting schedule weekday ruleset11, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {36babe2b-79ea-4204-beae-7de28a19fa08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36babe2b-79ea-4204-beae-7de28a19fa08}, !- Handle
  exterior lighting schedule weekday11,   !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Rule,
  {79d95e81-e1f4-49f6-8f8b-18fec679cf61}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7c7f09d6-71db-4853-872d-8ef6a932a64e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c7f09d6-71db-4853-872d-8ef6a932a64e}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {a07080fc-62be-4ded-9fc2-b78b0eaffa51}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9896000-a09b-4c21-9e32-839f22c8118e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9896000-a09b-4c21-9e32-839f22c8118e}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {614be79c-70e5-49cd-a67a-ec50e7072ef5}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7447b52-bcdc-455b-ab42-2cf4eb20b3a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7447b52-bcdc-455b-ab42-2cf4eb20b3a5}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {e7066408-dbb1-4b7a-abca-87579045a4af}, !- Handle
  exterior lighting,                      !- Name
  11.142462557344;                        !- Design Level {W}

OS:Exterior:Lights,
  {18383e3e-f84e-45eb-8f0a-14f49841288a}, !- Handle
  exterior lighting,                      !- Name
  {e7066408-dbb1-4b7a-abca-87579045a4af}, !- Exterior Lights Definition Name
  {aabae82a-8cbd-48f1-8fa1-2729f273d27a}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d30efe8d-e459-46b8-bf99-485589b1005e}, !- Handle
  cooling season schedule,                !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {ea3c9e6c-49b7-49d8-88d7-8253ec132959}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea3c9e6c-49b7-49d8-88d7-8253ec132959}, !- Handle
  cooling season schedule default day,    !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {966e696c-8f9a-4362-9d77-7b4f59cdff14}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {d30efe8d-e459-46b8-bf99-485589b1005e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ed4b0b31-9296-464a-8701-0d348f5e44cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ed4b0b31-9296-464a-8701-0d348f5e44cc}, !- Handle
  cooling season schedule allday1,        !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {611a7ff9-475a-489f-852d-25366d274a8b}, !- Handle
  cooling season schedule allday ruleset5, !- Name
  {d30efe8d-e459-46b8-bf99-485589b1005e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e72d9fd4-e34f-4bdd-b6c9-4d529bc1384d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e72d9fd4-e34f-4bdd-b6c9-4d529bc1384d}, !- Handle
  cooling season schedule allday5,        !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6fdceccf-3932-49ec-b83f-f3bd12f21bef}, !- Handle
  cooling season schedule allday ruleset10, !- Name
  {d30efe8d-e459-46b8-bf99-485589b1005e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59adb41f-92f2-4d34-aeac-ab44470c47a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59adb41f-92f2-4d34-aeac-ab44470c47a1}, !- Handle
  cooling season schedule allday10,       !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3a94f798-4af2-4917-ac37-a8850b83afd4}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ee836239-a07e-4559-8f61-e677f36e4a74}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {954fd1c2-ea38-4568-bd83-51ecfe11e3af}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7115db61-1650-47c1-af27-5c88b63d1241}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {22958769-872e-4aa2-91dd-d205b1373133}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1e8895f8-53b1-441d-9f92-26be7a213abe}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {951a2c50-fe7d-469b-882b-ed989d0da2d4}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {26bd51f1-c397-466a-be6f-a9c7acaa5dd7}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF;   !- Name

OS:EnergyManagementSystem:InternalVariable,
  {cf2c51ea-ce36-4814-8c5c-f672fc0317a9}, !- Handle
  air_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  air source heat pump supply fan,        !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {6624aa0d-46dd-49e8-bba7-3b09f18c519c}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {69c8d35c-5171-44ee-b0cb-e75c496db257}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {fa1f0845-3988-4cdc-9fda-130a8213d645}, !- Handle
  air source heat pump airloop ret air zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18181a3d-11a9-42a4-a48e-6f5bd272334f}, !- Zone Air Inlet Port List
  {009ab1d8-01ad-4df4-bcf6-311f26426ce7}, !- Zone Air Exhaust Port List
  {e9f93f73-4ed3-4d54-b8b4-c139b5f4147b}, !- Zone Air Node Name
  {3cc30211-c6c9-4b47-94f7-c27f7d16828d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7004568c-1f3e-4937-86c6-26f33e2d9ef7}, !- Handle
  Node 24,                                !- Name
  {e9f93f73-4ed3-4d54-b8b4-c139b5f4147b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9f93f73-4ed3-4d54-b8b4-c139b5f4147b}, !- Handle
  {fa1f0845-3988-4cdc-9fda-130a8213d645}, !- Source Object
  11,                                     !- Outlet Port
  {7004568c-1f3e-4937-86c6-26f33e2d9ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18181a3d-11a9-42a4-a48e-6f5bd272334f}, !- Handle
  {fa1f0845-3988-4cdc-9fda-130a8213d645}; !- HVAC Component

OS:PortList,
  {009ab1d8-01ad-4df4-bcf6-311f26426ce7}, !- Handle
  {fa1f0845-3988-4cdc-9fda-130a8213d645}; !- HVAC Component

OS:PortList,
  {3cc30211-c6c9-4b47-94f7-c27f7d16828d}, !- Handle
  {fa1f0845-3988-4cdc-9fda-130a8213d645}; !- HVAC Component

OS:Sizing:Zone,
  {1535dcef-fc8e-4d59-9a4a-0c4c22eb4d69}, !- Handle
  {fa1f0845-3988-4cdc-9fda-130a8213d645}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0998bb87-8694-49d0-847f-8852afbcceec}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {fa1f0845-3988-4cdc-9fda-130a8213d645}; !- Thermal Zone

OS:Space,
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Handle
  air source heat pump airloop ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa1f0845-3988-4cdc-9fda-130a8213d645}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d8fca48b-eb0c-4ec8-b5d7-b70a390a7de9}; !- Building Unit Name

OS:Surface,
  {629f479a-9aea-45ad-931f-8983101e24f4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {676b0d9e-abde-4c56-99e2-bc674dfe1918}, !- Construction Name
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9788aa-2ff3-4144-9102-21d58631d88a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {676b0d9e-abde-4c56-99e2-bc674dfe1918}, !- Construction Name
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d474266f-c449-4359-9f4b-ed801bea4c66}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {676b0d9e-abde-4c56-99e2-bc674dfe1918}, !- Construction Name
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048f1bd7-c2e4-4cf0-ac2c-5f1d720b5843}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {676b0d9e-abde-4c56-99e2-bc674dfe1918}, !- Construction Name
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36041f9c-7660-48f1-98fd-dd8bbb15f373}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {676b0d9e-abde-4c56-99e2-bc674dfe1918}, !- Construction Name
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5db3d4b7-2f39-4609-9b3e-254aaf5995f2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {676b0d9e-abde-4c56-99e2-bc674dfe1918}, !- Construction Name
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {415505e8-c3b2-47c9-aa8d-68cbf7c90f48}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {676b0d9e-abde-4c56-99e2-bc674dfe1918}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {415505e8-c3b2-47c9-aa8d-68cbf7c90f48}; !- Layer 1

OS:SurfaceProperty:ConvectionCoefficients,
  {a73c2f0e-ebe6-4a64-94e6-bdd7edc8d72d}, !- Handle
  {d474266f-c449-4359-9f4b-ed801bea4c66}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {41a8abe9-d279-4603-a8a2-dd483afaef44}, !- Handle
  {629f479a-9aea-45ad-931f-8983101e24f4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1cbb6f34-eb42-4bb7-b41e-94d3405f6650}, !- Handle
  {dd9788aa-2ff3-4144-9102-21d58631d88a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7cc95908-b342-4ded-ae96-154f981e1e17}, !- Handle
  {048f1bd7-c2e4-4cf0-ac2c-5f1d720b5843}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {93f742a1-a3b0-42ed-a315-205c3af90327}, !- Handle
  {36041f9c-7660-48f1-98fd-dd8bbb15f373}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f6220204-a613-40db-9181-5d135d2f3b5a}, !- Handle
  {5db3d4b7-2f39-4609-9b3e-254aaf5995f2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a14331e4-6ba2-47c4-8690-949e9da5590b}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {fa1f0845-3988-4cdc-9fda-130a8213d645}, !- ThermalZone
  {1614bdfe-3d03-4484-a823-b18091913618}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {a651c0a4-e255-40b0-a74e-9ba6e73b80ba}; !- Inlet Node 1

OS:Node,
  {ba8c1bae-0888-44a4-b97c-6567cd96a1ae}, !- Handle
  Node 26,                                !- Name
  {1614bdfe-3d03-4484-a823-b18091913618}, !- Inlet Port
  {730a0913-d261-4393-8360-5736a188fd16}; !- Outlet Port

OS:Connection,
  {a651c0a4-e255-40b0-a74e-9ba6e73b80ba}, !- Handle
  {e52ef4f4-ef9d-4580-927f-45e340389b26}, !- Source Object
  3,                                      !- Outlet Port
  {a14331e4-6ba2-47c4-8690-949e9da5590b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1614bdfe-3d03-4484-a823-b18091913618}, !- Handle
  {a14331e4-6ba2-47c4-8690-949e9da5590b}, !- Source Object
  3,                                      !- Outlet Port
  {ba8c1bae-0888-44a4-b97c-6567cd96a1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730a0913-d261-4393-8360-5736a188fd16}, !- Handle
  {ba8c1bae-0888-44a4-b97c-6567cd96a1ae}, !- Source Object
  3,                                      !- Outlet Port
  {2a11cb38-c005-459d-a0ce-85930a9f49c7}, !- Target Object
  3;                                      !- Inlet Port

OS:EnergyManagementSystem:GlobalVariable,
  {2e3f7902-d544-426c-9de7-501da7476f4c}, !- Handle
  air_source_heat_pump_airloop_AH_MFR;    !- Name

OS:EnergyManagementSystem:Sensor,
  {102fccd9-9787-4042-b0b0-55c3e8ec9b6d}, !- Handle
  air_source_heat_pump_airloop_AH_MFR_s,  !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {4a28fffc-1c44-419c-8e12-b5929f25a36d}, !- Handle
  air_source_heat_pump_airloop_AH_VFR;    !- Name

OS:EnergyManagementSystem:Sensor,
  {03bee9b7-1ccb-4ce9-a5a3-e4bb734ec69b}, !- Handle
  air_source_heat_pump_airloop_AH_VFR_s,  !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {dec9d3a9-807a-4568-865f-9092c73aed29}, !- Handle
  air_source_heat_pump_airloop_AH_Tout;   !- Name

OS:EnergyManagementSystem:Sensor,
  {357cef34-d347-4135-b8ae-dfe3eaa797b7}, !- Handle
  air_source_heat_pump_airloop_AH_Tout_s, !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9535bbb0-605e-41ef-a786-d7abe840879e}, !- Handle
  air_source_heat_pump_airloop_AH_Wout;   !- Name

OS:EnergyManagementSystem:Sensor,
  {5950e8b5-f9ea-41bb-8990-29acf2c8863a}, !- Handle
  air_source_heat_pump_airloop_AH_Wout_s, !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {8fa6d285-2e3d-4bb4-85ac-56d8f5ccc9c9}, !- Handle
  air_source_heat_pump_airloop_RA_T;      !- Name

OS:EnergyManagementSystem:Sensor,
  {909aabe5-0258-40ae-8d09-c04cb4998ce1}, !- Handle
  air_source_heat_pump_airloop_RA_T_s,    !- Name
  Node 10,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {3dbfbf41-9ae0-4755-a85d-75e951068a89}, !- Handle
  air_source_heat_pump_airloop_Ra_W;      !- Name

OS:EnergyManagementSystem:Sensor,
  {5184bd17-6afb-4f5a-9fb0-4d9563f97e56}, !- Handle
  air_source_heat_pump_airloop_Ra_W_s,    !- Name
  Node 10,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b0a52a74-c63f-48ff-83b5-d6d8fd69ba49}, !- Handle
  air_source_heat_pump_airloop_0_DZ_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {e8178b49-73c2-4492-adb7-39f4a95e8db3}, !- Handle
  air_source_heat_pump_airloop_0_DZ_T_s,  !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {932c7351-63dc-4400-912d-80f5cad91c99}, !- Handle
  air_source_heat_pump_airloop_0_DZ_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {55a24d2d-9028-497e-b44e-f9823d31a36d}, !- Handle
  air_source_heat_pump_airloop_0_DZ_W_s,  !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {5d8447ac-4711-4063-8abd-61c147488f2f}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToCond; !- Name

OS:OtherEquipment:Definition,
  {ae66c581-c408-4d7a-8f84-b3afefa01372}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToCond equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {54618e48-ec2c-4fc8-b9f2-aa67eb5af674}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToCond equip, !- Name
  {ae66c581-c408-4d7a-8f84-b3afefa01372}, !- Other Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5e2da720-4061-4656-bf4d-95cd12609e63}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToCond_equip_act, !- Name
  {54618e48-ec2c-4fc8-b9f2-aa67eb5af674}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {790bbca0-7bc0-4b00-9b59-f00ef8310a05}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToCond; !- Name

OS:OtherEquipment:Definition,
  {796dd103-8d33-4fee-b0d1-6bce2584d189}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToCond equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {449392f0-913d-4e33-b236-9b2879833740}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToCond equip, !- Name
  {796dd103-8d33-4fee-b0d1-6bce2584d189}, !- Other Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7ab5e9a3-368d-41b5-9a5a-b3c3f8dbd147}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToCond_equip_act, !- Name
  {449392f0-913d-4e33-b236-9b2879833740}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {60acd545-e018-434a-9840-9f1b20317758}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv; !- Name

OS:OtherEquipment:Definition,
  {c87fd911-0e1e-465f-bf55-5bc72f670b30}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {28856d7d-8708-4f93-8c23-6840d32f4e46}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv equip, !- Name
  {c87fd911-0e1e-465f-bf55-5bc72f670b30}, !- Other Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d9223828-42a8-4f28-a5d8-54a853131e81}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv_equip_act, !- Name
  {28856d7d-8708-4f93-8c23-6840d32f4e46}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {82d4ab0f-ea0a-42ae-8ad1-d6fcbf445cb2}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP; !- Name

OS:OtherEquipment:Definition,
  {51652245-22cf-4fdd-83c9-d75bbe3d85f6}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3daa0729-3f00-44f0-afc7-97ac98f32a90}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP equip, !- Name
  {51652245-22cf-4fdd-83c9-d75bbe3d85f6}, !- Other Equipment Definition Name
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {61373e2b-8b3a-414d-9ced-7889045424e8}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP_equip_act, !- Name
  {3daa0729-3f00-44f0-afc7-97ac98f32a90}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {c3111f18-8c6d-4d92-9c89-3607fabd661a}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP; !- Name

OS:OtherEquipment:Definition,
  {0581e92b-cec4-41b7-9504-c0ea16ee425c}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {dbc7ec68-8d33-4c0d-8557-4d0a385469e7}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP equip, !- Name
  {0581e92b-cec4-41b7-9504-c0ea16ee425c}, !- Other Equipment Definition Name
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6e4b107a-0d05-46ae-aefe-07f015196f66}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP_equip_act, !- Name
  {dbc7ec68-8d33-4c0d-8557-4d0a385469e7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {c02c2a25-03e7-441e-ae44-1992bdc7fd83}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP; !- Name

OS:OtherEquipment:Definition,
  {9dff7aba-313d-4ae9-8eed-e934c333d38e}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {03ecc2a3-bed5-4e19-92d8-e5128fc7a694}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP equip, !- Name
  {9dff7aba-313d-4ae9-8eed-e934c333d38e}, !- Other Equipment Definition Name
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b90b58a1-1457-4cc0-95ef-4b4d933d6286}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act, !- Name
  {03ecc2a3-bed5-4e19-92d8-e5128fc7a694}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {98bab382-4dc5-408e-a9de-cdf7421d84b5}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {65c924d7-908b-466d-8f5d-9782161d8a4e}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {59e5f2c4-fe2f-4c09-b190-d8c03b5b567b}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {65577980-5a27-4aca-a546-b53e5a999d47}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ equip, !- Name
  {59e5f2c4-fe2f-4c09-b190-d8c03b5b567b}, !- Other Equipment Definition Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ce6f3636-b3de-46d2-8ce2-0aa872009471}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ_equip_act, !- Name
  {65577980-5a27-4aca-a546-b53e5a999d47}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f58d34ee-f948-4982-a7a6-610f08698e86}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {207240ac-040a-4eb5-8c58-ed076324ae70}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {6cbbe0c1-8ef0-4030-ac5a-855dab5bd0a1}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {97df4b60-0678-448c-bb78-d929179d3f47}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ equip, !- Name
  {6cbbe0c1-8ef0-4030-ac5a-855dab5bd0a1}, !- Other Equipment Definition Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {44ae3888-64e7-4695-99ac-56395f04e08b}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ_equip_act, !- Name
  {97df4b60-0678-448c-bb78-d929179d3f47}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f58d34ee-f948-4982-a7a6-610f08698e86}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {ccbfa482-d3a1-455a-b6e1-b5bd414f75e7}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {ec564633-724c-4f75-bea9-b766e8b87fee}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {709fb19f-6f03-4d55-b1e5-59a362d73486}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ equip, !- Name
  {ec564633-724c-4f75-bea9-b766e8b87fee}, !- Other Equipment Definition Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b4626a22-994e-4091-bdde-fb930abb955b}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {709fb19f-6f03-4d55-b1e5-59a362d73486}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f58d34ee-f948-4982-a7a6-610f08698e86}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {8a7233f8-c247-432f-a983-619711889198}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {9c0caccd-fd2c-4619-bafb-48e0f0e3e702}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {22eae0a1-9134-4f68-bcaf-b5cad3ca1988}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ equip, !- Name
  {9c0caccd-fd2c-4619-bafb-48e0f0e3e702}, !- Other Equipment Definition Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a9a81c3e-8a09-4ac1-aecc-7bfe084565d4}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {22eae0a1-9134-4f68-bcaf-b5cad3ca1988}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f58d34ee-f948-4982-a7a6-610f08698e86}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {a54f21fc-1329-4090-b95a-d9575a8f27ec}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToCond; !- Name

OS:ZoneMixing,
  {5b9f81d2-32e9-4e5d-b5cd-7ba083531c9b}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToCond mix, !- Name
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Zone or Space Name
  {4a09486b-a7ee-4327-a7fd-9ee3d87414f5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {4a09486b-a7ee-4327-a7fd-9ee3d87414f5}, !- Handle
  Always On Continuous,                   !- Name
  {117da924-faed-4e8d-bb6c-103050105ea3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {117da924-faed-4e8d-bb6c-103050105ea3}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {ccd8cea6-c64b-4613-884a-181d8f864f76}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  {5b9f81d2-32e9-4e5d-b5cd-7ba083531c9b}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {b0bfa82a-692d-48df-a789-897dcc1a3a11}, !- Handle
  {5b9f81d2-32e9-4e5d-b5cd-7ba083531c9b}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {9618adcc-26db-4f81-b588-8fdccf288016}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixCondToDZ; !- Name

OS:ZoneMixing,
  {bd0691a1-4f17-487a-bc8d-3af431cc405d}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixCondToDZ mix, !- Name
  {ed8a204d-e116-41a8-bcff-17fd5f1b2c23}, !- Zone or Space Name
  {4a09486b-a7ee-4327-a7fd-9ee3d87414f5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {382d8e1b-a387-478f-b00b-e032389b0037}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  {bd0691a1-4f17-487a-bc8d-3af431cc405d}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {2512b89c-e978-4f3b-9b2f-365c16db5cdd}, !- Handle
  {bd0691a1-4f17-487a-bc8d-3af431cc405d}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Subroutine,
  {3b23058f-becd-4de7-b5a4-a75b0faadfae}, !- Handle
  air_source_heat_pump_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = air_source_heat_pump_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = air_source_heat_pump_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = air_source_heat_pump_airloop_AH_Wout, !- Program Line 4
  Set RA_T = air_source_heat_pump_airloop_RA_T, !- Program Line 5
  Set RA_W = air_source_heat_pump_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = air_source_heat_pump_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = air_source_heat_pump_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = air_source_heat_pump_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = air_source_heat_pump_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.067,                      !- Program Line 16
  Set f_ret = 0.033,                      !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 32.301,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 10.713,                 !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 1.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixCondToDZ = 0,                !- Program Line 43
  Set ZoneMixDZToCond = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixCondToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToCond = 0,                !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToCond = 0,                 !- Program Line 50
  Set SupSensLkToCond = 0,                !- Program Line 51
  Set SupCondToCond = 0,                  !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixCondToDZ = 0,                !- Program Line 60
  Set ZoneMixDZToCond = 0,                !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set air_source_heat_pump_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 63
  Set air_source_heat_pump_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 64
  Set air_source_heat_pump_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 65
  Set air_source_heat_pump_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set air_source_heat_pump_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set air_source_heat_pump_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set air_source_heat_pump_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set air_source_heat_pump_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set air_source_heat_pump_airloop_0_ZoneMixCondToDZ = ZoneMixCondToDZ, !- Program Line 73
  Set air_source_heat_pump_airloop_0_ZoneMixDZToCond = ZoneMixDZToCond; !- Program Line 74

OS:EnergyManagementSystem:Program,
  {8d605337-d8b9-4f00-b705-48237f5a284e}, !- Handle
  air_source_heat_pump_airloop_0_duct_program, !- Name
  Set air_source_heat_pump_airloop_AH_MFR = air_source_heat_pump_airloop_AH_MFR_s, !- Program Line 1
  Set air_source_heat_pump_airloop_Fan_RTF = 0, !- Program Line 2
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s, !- Program Line 3
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_1, !- Program Line 4
  Set air_source_heat_pump_airloop_AH_VFR = air_source_heat_pump_airloop_AH_VFR_s, !- Program Line 5
  Set air_source_heat_pump_airloop_AH_Tout = air_source_heat_pump_airloop_AH_Tout_s, !- Program Line 6
  Set air_source_heat_pump_airloop_AH_Wout = air_source_heat_pump_airloop_AH_Wout_s, !- Program Line 7
  Set air_source_heat_pump_airloop_RA_T = air_source_heat_pump_airloop_RA_T_s, !- Program Line 8
  Set air_source_heat_pump_airloop_Ra_W = air_source_heat_pump_airloop_Ra_W_s, !- Program Line 9
  Set air_source_heat_pump_airloop_0_DZ_T = air_source_heat_pump_airloop_0_DZ_T_s, !- Program Line 10
  Set air_source_heat_pump_airloop_0_DZ_W = air_source_heat_pump_airloop_0_DZ_W_s, !- Program Line 11
  Run air_source_heat_pump_airloop_0_duct_subroutine, !- Program Line 12
  Set air_source_heat_pump_airloop_0_SupSensLkToCond_equip_act = air_source_heat_pump_airloop_0_SupSensLkToCond, !- Program Line 13
  Set air_source_heat_pump_airloop_0_SupLatLkToCond_equip_act = air_source_heat_pump_airloop_0_SupLatLkToCond, !- Program Line 14
  Set air_source_heat_pump_airloop_0_SupCondToLv_equip_act = air_source_heat_pump_airloop_0_SupCondToLv, !- Program Line 15
  Set air_source_heat_pump_airloop_0_RetSensLkToRP_equip_act = air_source_heat_pump_airloop_0_RetSensLkToRP, !- Program Line 16
  Set air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act = air_source_heat_pump_airloop_0_RetLatLkToRP, !- Program Line 17
  Set air_source_heat_pump_airloop_0_RetCondToRP_equip_act = air_source_heat_pump_airloop_0_RetCondToRP, !- Program Line 18
  Set air_source_heat_pump_airloop_0_RetCondToDZ_equip_act = air_source_heat_pump_airloop_0_RetCondToDZ, !- Program Line 19
  Set air_source_heat_pump_airloop_0_SupCondToDZ_equip_act = air_source_heat_pump_airloop_0_SupCondToDZ, !- Program Line 20
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupSensLkToDZ, !- Program Line 21
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupLatLkToDZ, !- Program Line 22
  Set air_source_heat_pump_airloop_0_ZoneMixDZToCond_mix_act = air_source_heat_pump_airloop_0_ZoneMixDZToCond, !- Program Line 23
  Set air_source_heat_pump_airloop_0_ZoneMixCondToDZ_mix_act = air_source_heat_pump_airloop_0_ZoneMixCondToDZ; !- Program Line 24

OS:EnergyManagementSystem:ProgramCallingManager,
  {766bf7f5-93b0-453d-bfab-91524c9308ff}, !- Handle
  air_source_heat_pump_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {8d605337-d8b9-4f00-b705-48237f5a284e}; !- Program Name 1

OS:Schedule:Ruleset,
  {03c0e07d-20aa-499e-b98f-37151a394bbd}, !- Handle
  natural vent schedule,                  !- Name
  {90b30751-1d8d-4949-9c85-ba1423c97730}, !- Schedule Type Limits Name
  {92cba31d-0896-4a9a-8d75-16b43d167fc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92cba31d-0896-4a9a-8d75-16b43d167fc3}, !- Handle
  natural vent schedule default day,      !- Name
  {90b30751-1d8d-4949-9c85-ba1423c97730}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97eefc68-4da6-42db-a348-85e93719b43c}, !- Handle
  natural vent schedule rule,             !- Name
  {03c0e07d-20aa-499e-b98f-37151a394bbd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65845431-cfd3-4a38-b420-650ccfeecc9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65845431-cfd3-4a38-b420-650ccfeecc9d}, !- Handle
  natural vent schedule avail day,        !- Name
  {90b30751-1d8d-4949-9c85-ba1423c97730}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9eaadbb8-78fd-4b73-8ae4-b03de6626ca0}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5e78040f-2a06-4515-b55e-3bdad28a7519}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a1ab63e-ba97-41ae-b5ff-f43b59547631}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {89cf70a4-dabd-4d0b-97f0-3687c0430425}, !- Handle
  natural vent flow,                      !- Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {0173491a-e3ae-4494-819d-1693f04e91cc}, !- Handle
  natural_vent_flow_act,                  !- Name
  {89cf70a4-dabd-4d0b-97f0-3687c0430425}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {2d82cc78-fdca-4e5b-b2ef-dce27f607612}, !- Handle
  {89cf70a4-dabd-4d0b-97f0-3687c0430425}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {ef240dee-1ffa-4a9f-8d78-490f5edb868e}, !- Handle
  whole house fan flow,                   !- Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {c2357e1a-bb82-41af-a517-c7c09efa385f}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {ef240dee-1ffa-4a9f-8d78-490f5edb868e}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {cc957054-ed80-4f2c-803e-cd2d1c87b821}, !- Handle
  {ef240dee-1ffa-4a9f-8d78-490f5edb868e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e02b3874-c4e1-4361-9b31-ce535bfe94ca}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7cfb18a1-9476-4ee4-851f-1bb13ee504cd}, !- Handle
  whole house fan,                        !- Name
  {e02b3874-c4e1-4361-9b31-ce535bfe94ca}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {732ff1c4-6dab-4c1d-acfb-ce6b0574cd38}, !- Handle
  whole_house_fan_act,                    !- Name
  {7cfb18a1-9476-4ee4-851f-1bb13ee504cd}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}; !- Zone or Space Name

OS:ZoneMixing,
  {2caa6f19-3c72-40f8-bf9c-f950161e62bc}, !- Handle
  whole house fan mix,                    !- Name
  {5cef05d8-4a01-487c-81db-42ac4514fc55}, !- Zone or Space Name
  {4a09486b-a7ee-4327-a7fd-9ee3d87414f5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {76ae0c3e-ae35-4d1f-92b7-9d657e8e4520}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {00c2761b-97b7-415c-bb5e-6a037b081cfe}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {2caa6f19-3c72-40f8-bf9c-f950161e62bc}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7f3e682f-9cb6-42c1-a962-417b0aa87d72}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_s,           !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_mix_act = 0,        !- Program Line 13
  Set whole_house_fan_act = 0,            !- Program Line 14
  If ((Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 15
  Set WHF_Flow = 0,                       !- Program Line 16
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 17
  Set Adj = (@Min Adj 1),                 !- Program Line 18
  Set Adj = (@Max Adj 0),                 !- Program Line 19
  If (WHF_Flow > 0),                      !- Program Line 20
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 21
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 22
  Set WHF_W = 0,                          !- Program Line 23
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 24
  ElseIf (NVavail > 0),                   !- Program Line 25
  Set NVArea = 6214.544474112001,         !- Program Line 26
  Set Cs = 0.00017937135914540493,        !- Program Line 27
  Set Cw = 8.70903777141566e-05,          !- Program Line 28
  Set Tdiff = Tin-Tout,                   !- Program Line 29
  Set dT = (@Abs Tdiff),                  !- Program Line 30
  Set Vwind = site_vw_s,                  !- Program Line 31
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 32
  Set MaxNV = 2.1369780228096005,         !- Program Line 33
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 34
  EndIf,                                  !- Program Line 35
  EndIf;                                  !- Program Line 36

OS:AdditionalProperties,
  {07b1f53e-1997-4f7f-920b-a6351b24798a}, !- Handle
  {7f3e682f-9cb6-42c1-a962-417b0aa87d72}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {12a22fa7-035c-45ae-a79b-e9403f3b77fe}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {7f3e682f-9cb6-42c1-a962-417b0aa87d72}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {a3594944-f0ac-4e05-88cc-ae8c1d552d07}, !- Handle
  natural_vent_flow_act_timeseries_outvar, !- Name
  natural_vent_flow_act,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {7f3e682f-9cb6-42c1-a962-417b0aa87d72}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {696de808-3ec8-46f9-ace7-658e86ea7442}, !- Handle
  whole_house_fan_flow_act_timeseries_outvar, !- Name
  whole_house_fan_flow_act,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {7f3e682f-9cb6-42c1-a962-417b0aa87d72}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:SpaceInfiltration:EffectiveLeakageArea,
  {f089f640-de26-40a3-840d-c200a228611e}, !- Handle
  infil|garage 1,                         !- Name
  {8d65d12d-955b-49b6-b8ef-67b4786eee9f}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  407.75588537061,                        !- Effective Air Leakage Area {cm2}
  0.00027443817949247,                    !- Stack Coefficient
  6.38609650294857e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d4bc31e-c6eb-4f9f-9933-7d774f59e682}, !- Handle
  infil|crawlspace - vented 1,            !- Name
  {f58d34ee-f948-4982-a7a6-610f08698e86}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  3.28172209656092,                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {648750ec-852f-4944-ae1a-2f9bb0ce2f23}, !- Handle
  infil|attic - vented 1,                 !- Name
  {263e1161-7dd3-4583-ba27-b84d3f8bca38}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  3520.6731134784,                        !- Effective Air Leakage Area {cm2}
  0.000545622711422283,                   !- Stack Coefficient
  4.38393209631344e-05;                   !- Wind Coefficient

OS:Schedule:Constant,
  {a71ce765-d4fd-4ff2-987b-74f912fcfbdc}, !- Handle
  mech vent house fan schedule,           !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {d0d750be-b8b0-4610-b731-081bbd0153a7}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {716e6a3a-20da-4556-ae40-c34152f2ab68}, !- Handle
  mech vent house fan,                    !- Name
  {d0d750be-b8b0-4610-b731-081bbd0153a7}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {a71ce765-d4fd-4ff2-987b-74f912fcfbdc}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {c009da21-3a99-402c-ae03-38fded6db052}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {62bc7db3-0be0-41b7-a644-10a526210243}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {07b85462-d853-43ec-b9c6-19541ef9a5fd}, !- Handle
  mech vent house fan cfis,               !- Name
  {62bc7db3-0be0-41b7-a644-10a526210243}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c009da21-3a99-402c-ae03-38fded6db052}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2a001458-7073-433c-8455-6ac620d5d8b7}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {07b85462-d853-43ec-b9c6-19541ef9a5fd}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {ef2b998a-8697-4e2a-b1ba-402f97b936f2}, !- Handle
  infil flow,                             !- Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {fcda6262-93d2-44b9-b7a5-d651f1d48d37}, !- Handle
  infil_flow_act,                         !- Name
  {ef2b998a-8697-4e2a-b1ba-402f97b936f2}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {43a9b0cd-1b3c-499f-ac91-21af23c3f932}, !- Handle
  {ef2b998a-8697-4e2a-b1ba-402f97b936f2}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {cab197f5-1550-4086-8e0c-209b4f91e7f1}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1373,                         !- Program Line 10
  Set Cs = 0.0769,                        !- Program Line 11
  Set Cw = 0.0897,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.12617 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 42
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  If Qfan > 0,                            !- Program Line 45
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 46
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 47
  Set phi = 1,                            !- Program Line 48
  Else,                                   !- Program Line 49
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 50
  EndIf,                                  !- Program Line 51
  Set Qinf_adj = phi * Qinf,              !- Program Line 52
  Else,                                   !- Program Line 53
  Set Qinf_adj = Qinf,                    !- Program Line 54
  EndIf,                                  !- Program Line 55
  Set infil_flow_act = Qinf_adj,          !- Program Line 56
  Set Qload = Qfan,                       !- Program Line 57
  Set Effectiveness_Sens = 0.0,           !- Program Line 58
  Set Effectiveness_Lat = 0.0,            !- Program Line 59
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 60
  Set ZoneInEnth = OASupInEnth,           !- Program Line 61
  Set ZoneInTemp = OASupInTemp,           !- Program Line 62
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 63
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 64
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 65
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond, !- Program Line 66
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond; !- Program Line 67

OS:AdditionalProperties,
  {65128a73-f9ad-4416-b5eb-6b1991ef2752}, !- Handle
  {cab197f5-1550-4086-8e0c-209b4f91e7f1}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {c85a8367-bf85-44c2-aafc-2980b98fcd89}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {be0c5247-07be-47f7-aa30-10a594972248}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {c85a8367-bf85-44c2-aafc-2980b98fcd89}, !- Other Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {79534a08-6edd-4d6c-b9d8-5f6d3e0aa83a}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {be0c5247-07be-47f7-aa30-10a594972248}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {2b943acd-34af-4b61-8ff4-4b9f79a648f2}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {a8edbc5b-8c5a-40df-8acd-4416bc685517}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {2b943acd-34af-4b61-8ff4-4b9f79a648f2}, !- Other Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {c6d0eb37-29dc-4913-91d3-902c5a878f3b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {bd3f1f79-d4c2-4e7a-9b46-9e0f18663974}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {a8edbc5b-8c5a-40df-8acd-4416bc685517}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {a7c71433-f3b0-45ec-908a-f94758496f31}; !- Zone or Space Name

OS:Schedule:Ruleset,
  {e3570b5a-a257-43f1-a7b9-1bbf2d5e42aa}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {db8a6f5a-524e-41e7-ae75-20c5ef183b1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db8a6f5a-524e-41e7-ae75-20c5ef183b1c}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {314bf208-d390-44ce-9cac-81365216a985}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {e3570b5a-a257-43f1-a7b9-1bbf2d5e42aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41abf40e-ecc6-4fd7-990d-4ffd17845004}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41abf40e-ecc6-4fd7-990d-4ffd17845004}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {1fce6906-24df-418f-bb07-518843156401}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {64c510c8-f69d-4f3b-bc57-8ecf2845944a}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a4cbe3eb-f12d-45bf-807f-f878cb7468bf}, !- Handle
  mech vent range fan 0,                  !- Name
  {64c510c8-f69d-4f3b-bc57-8ecf2845944a}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {e3570b5a-a257-43f1-a7b9-1bbf2d5e42aa}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {89d0b3bb-be67-4ad6-9404-2190e0ab8f31}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  {920eb92f-fa44-41a9-88c2-2869517f5d8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {920eb92f-fa44-41a9-88c2-2869517f5d8d}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bb952aa-d682-4761-9b9a-aefcefb35b99}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {89d0b3bb-be67-4ad6-9404-2190e0ab8f31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c30976a-c15a-4c6c-9635-a4f9ad660fa0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c30976a-c15a-4c6c-9635-a4f9ad660fa0}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {cd8a9138-cbdc-4ada-ba47-7c0bd7ea26c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {04814d8b-4ccd-49f4-bea3-8967f8b0b868}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {76491357-42ce-41d2-9037-339156abe094}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f8c2ba75-fcbe-4173-9faf-5660a935c5eb}, !- Handle
  mech vent bath fan 0,                   !- Name
  {76491357-42ce-41d2-9037-339156abe094}, !- Electric Equipment Definition Name
  {a7c71433-f3b0-45ec-908a-f94758496f31}, !- Space or SpaceType Name
  {89d0b3bb-be67-4ad6-9404-2190e0ab8f31}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {077237d4-0cfd-4743-9142-49e75af10f61}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:OutputVariable,
  {c6acc8ef-b0fb-4e16-824c-b183debfe902}, !- Handle
  Qfan_timeseries_outvar,                 !- Name
  Qfan,                                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {cab197f5-1550-4086-8e0c-209b4f91e7f1}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {f0a0d47b-edd5-4579-b918-1a30c8abbae7}, !- Handle
  infil_flow_act_timeseries_outvar,       !- Name
  infil_flow_act,                         !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {cab197f5-1550-4086-8e0c-209b4f91e7f1}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {039e8533-ffb1-45bd-a389-072c1439d9f5}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {cab197f5-1550-4086-8e0c-209b4f91e7f1}; !- Program Name 1

OS:BuildingUnit,
  {d8fca48b-eb0c-4ec8-b5d7-b70a390a7de9}, !- Handle
  Building Unit 1,                        !- Name
  ,                                       !- Rendering Color
  ;                                       !- Building Unit Type

OS:AdditionalProperties,
  {9a3b0fea-9348-4b00-9d26-444ec69fd949}, !- Handle
  {d8fca48b-eb0c-4ec8-b5d7-b70a390a7de9}, !- Object Name
  unit_num,                               !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:AdditionalProperties,
  {2a7d56f8-0425-4926-b326-a14109c95de4}, !- Handle
  {fa1f0845-3988-4cdc-9fda-130a8213d645}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {890470f3-7212-436a-9a51-b1a259246075}, !- Handle
  zone_htg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d53af639-fcb0-4394-b826-fe1c10361cb2}, !- Handle
  zone_clg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {09baeec8-d5ed-4ca5-9c49-d5c05fe08284}, !- Handle
  {d53af639-fcb0-4394-b826-fe1c10361cb2}; !- Object Name

OS:AdditionalProperties,
  {c81dbf61-5a57-4bea-9d22-19eb51b25a17}, !- Handle
  {890470f3-7212-436a-9a51-b1a259246075}; !- Object Name

OS:AdditionalProperties,
  {f9979994-fc63-46ff-9437-8e920e4dc06c}, !- Handle
  {22958769-872e-4aa2-91dd-d205b1373133}; !- Object Name

OS:AdditionalProperties,
  {b4f8738d-5b72-491a-8b0f-c4c2c59b4548}, !- Handle
  {954fd1c2-ea38-4568-bd83-51ecfe11e3af}; !- Object Name

OS:AdditionalProperties,
  {e31ff2ec-46ac-45ea-bd7b-4bae9a4d81b3}, !- Handle
  {4831755a-f511-4eb0-93d8-99a157ac995a}; !- Object Name

OS:AdditionalProperties,
  {abf6589d-c949-42ca-a207-8d6b80021622}, !- Handle
  {03bee9b7-1ccb-4ce9-a5a3-e4bb734ec69b}; !- Object Name

OS:AdditionalProperties,
  {0d9c85ca-b03b-446d-9df5-b3e2a5d0b4c6}, !- Handle
  {1fce6906-24df-418f-bb07-518843156401}; !- Object Name

OS:AdditionalProperties,
  {eaa70326-b298-4398-96e3-2d0aa28018e8}, !- Handle
  {04814d8b-4ccd-49f4-bea3-8967f8b0b868}; !- Object Name

OS:AdditionalProperties,
  {0e60fd89-998a-41f1-bd44-65a6d8cc2f74}, !- Handle
  {3a94f798-4af2-4917-ac37-a8850b83afd4}; !- Object Name

OS:AdditionalProperties,
  {ef7d10da-758a-4d6e-97a3-0191bc058730}, !- Handle
  {7115db61-1650-47c1-af27-5c88b63d1241}; !- Object Name

OS:AdditionalProperties,
  {ab1a3a8a-ec99-4846-92e5-2d5165e63c26}, !- Handle
  {b30bc19d-1c9f-41a2-abf1-7568705b2e8d}; !- Object Name

OS:AdditionalProperties,
  {499d70db-90f9-4ac7-9c00-1ccc16347c1b}, !- Handle
  {8307cae7-57be-4135-82a9-129aae688847}; !- Object Name

OS:AdditionalProperties,
  {9b750d02-35c8-411a-a7ab-4d4414d7b5d5}, !- Handle
  {82d4ec53-a3a6-4226-a4b4-aace499ee5fb}; !- Object Name

OS:AdditionalProperties,
  {2fc6ebf9-d039-4df6-a912-47a02aa67fd3}, !- Handle
  {ee836239-a07e-4559-8f61-e677f36e4a74}; !- Object Name

OS:AdditionalProperties,
  {bc598f71-fc69-4235-8457-c1402e2d780e}, !- Handle
  {373bf025-b9df-4e4f-b854-4551e80ba07e}; !- Object Name

OS:AdditionalProperties,
  {72441133-e0ce-4b05-af73-02b5b7aa70df}, !- Handle
  {357cef34-d347-4135-b8ae-dfe3eaa797b7}; !- Object Name

OS:AdditionalProperties,
  {2ac4ddd5-68dd-4da3-b735-13b4575596dd}, !- Handle
  {1e8895f8-53b1-441d-9f92-26be7a213abe}; !- Object Name

OS:AdditionalProperties,
  {3c87cada-99fd-49d6-bb30-846bc985a73b}, !- Handle
  {5e78040f-2a06-4515-b55e-3bdad28a7519}; !- Object Name

OS:AdditionalProperties,
  {8c1d1b4e-c784-4304-bbaf-7a139fe457f7}, !- Handle
  {5950e8b5-f9ea-41bb-8990-29acf2c8863a}; !- Object Name

OS:AdditionalProperties,
  {3d3f53bc-70d6-4a2c-b20b-58e1d1704761}, !- Handle
  {951a2c50-fe7d-469b-882b-ed989d0da2d4}; !- Object Name

OS:AdditionalProperties,
  {431481d7-9cf0-41fe-8303-a4df1fb5cb75}, !- Handle
  {6624aa0d-46dd-49e8-bba7-3b09f18c519c}; !- Object Name

OS:AdditionalProperties,
  {0fbca08f-573e-4faf-bf4b-242d6dde355a}, !- Handle
  {b6f1b634-e26c-473a-9e9e-f81ed1446ee5}; !- Object Name

OS:AdditionalProperties,
  {e4d4ca8c-436a-49e2-8590-96bdb82db744}, !- Handle
  {e8178b49-73c2-4492-adb7-39f4a95e8db3}; !- Object Name

OS:AdditionalProperties,
  {8ffb5787-faf3-4da5-96f9-26c82a53ae65}, !- Handle
  {69c8d35c-5171-44ee-b0cb-e75c496db257}; !- Object Name

OS:AdditionalProperties,
  {a337af34-eb71-4c0c-b769-d1d64891e91e}, !- Handle
  {2ee32bf2-2d60-4880-b599-e70b6eee2f33}; !- Object Name

OS:AdditionalProperties,
  {3773d388-42a7-491c-a3cb-38b94b27efac}, !- Handle
  {102fccd9-9787-4042-b0b0-55c3e8ec9b6d}; !- Object Name

OS:AdditionalProperties,
  {a703526a-2ebd-47ac-9173-0d9c0dd933bf}, !- Handle
  {909aabe5-0258-40ae-8d09-c04cb4998ce1}; !- Object Name

OS:AdditionalProperties,
  {01d62ca2-c431-4085-9aed-462c4f1ce1da}, !- Handle
  {077237d4-0cfd-4743-9142-49e75af10f61}; !- Object Name

OS:AdditionalProperties,
  {14e0f9c6-9878-41da-aa5c-3afb5f9a967e}, !- Handle
  {5184bd17-6afb-4f5a-9fb0-4d9563f97e56}; !- Object Name

OS:AdditionalProperties,
  {67d68a72-c69e-4091-8299-dc166d78b3f6}, !- Handle
  {55a24d2d-9028-497e-b44e-f9823d31a36d}; !- Object Name

OS:AdditionalProperties,
  {6285f375-0bb6-4a8d-a9c3-a2d445f9f903}, !- Handle
  {9eaadbb8-78fd-4b73-8ae4-b03de6626ca0}; !- Object Name

OS:AdditionalProperties,
  {80a7de5d-ba93-4dc4-8e60-56ea451df926}, !- Handle
  {4a1ab63e-ba97-41ae-b5ff-f43b59547631}; !- Object Name

OS:EnergyManagementSystem:Program,
  {d45ea364-d897-40fc-9c25-2069980870df}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 3
  If zone_htg_unmet_s > htg_unmet_hours,  !- Program Line 4
  Set htg_unmet_hours = zone_htg_unmet_s, !- Program Line 5
  EndIf,                                  !- Program Line 6
  EndIf,                                  !- Program Line 7
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 8
  If zone_clg_unmet_s > clg_unmet_hours,  !- Program Line 9
  Set clg_unmet_hours = zone_clg_unmet_s, !- Program Line 10
  EndIf,                                  !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:AdditionalProperties,
  {a36d891b-eb40-4de4-b80e-fdd034496283}, !- Handle
  {d45ea364-d897-40fc-9c25-2069980870df}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4134bf45-c35b-4ed3-97ad-e5ac52c6c8f4}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {d45ea364-d897-40fc-9c25-2069980870df}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {9b9b68bf-8d54-4d33-8a31-a674ffb5ab40}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d77e3815-2f51-4b30-920b-2de77f895b47}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6bab6ddf-8302-4760-a8d0-d0763736a9f2}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:AIR SOURCE HEAT PUMP AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {96bf7d9e-0598-49d8-9e3e-3ad2371fe7cb}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:AIR SOURCE HEAT PUMP AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {08195229-14f9-4b36-9d85-f075c6c954a7}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 8
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 1.0, !- Program Line 9
  EndIf;                                  !- Program Line 10

OS:AdditionalProperties,
  {eab7a390-05cc-4dd7-b780-7f4b21fdc0ee}, !- Handle
  {08195229-14f9-4b36-9d85-f075c6c954a7}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {bb5909a5-ad61-4e52-9c12-c28cff12299b}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {08195229-14f9-4b36-9d85-f075c6c954a7}; !- Program Name 1

OS:Output:JSON,
  {0c391970-98ca-450a-aaee-f1087ec9e981}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {22d8f9a9-4540-4d84-8233-9f00416f4964}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {ed1f5715-7fae-42bf-832a-e62c9806237a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {017c8bde-d6a6-4567-a381-48e05f55e050}, !- Handle
  {ed1f5715-7fae-42bf-832a-e62c9806237a}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["LRMER_LowRECost_15"&#44 "LRMER_MidCase_15"&#44 "LRMER_HighRECost_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

