  name "ld_138717c0";
  parent "sx3254220c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122821b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338953b0";
  parent "sx3122821b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009784";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691944a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321838a0";
  parent "sx2691944a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108259";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820533a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193298a0";
  parent "sx2820533a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_359627";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_203733";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_417114";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_152328";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_294527";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_292676";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_428936";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_378673";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "m1108258";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729413a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397067a0";
  parent "sx2729413a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2730106c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3312692";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842383a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108266";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108265";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108268";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108267";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108262";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108261";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897801a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108264";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108263";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066814b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_360519";
  parent "sx3066814b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "m1108260";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2674047c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_361438";
  parent "sx2674047c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx2730187a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_366434";
  parent "sx2730187a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3122824a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302402a0";
  parent "sx3122824a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2891575";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729414a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655a0";
  parent "sx2729414a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729414c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655c0";
  parent "sx2729414c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729414b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655b0";
  parent "sx2729414b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2842384c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066819a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302677a0";
  parent "sx3066819a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235256a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2814529";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649302";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649301";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649304";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2690187";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649306";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649305";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009705";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_5";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3122823b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302370b0";
  parent "sx3122823b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s1s2_4";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_7";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_6";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3086075b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_367975";
  parent "sx3086075b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "hvmv69s1s2_1";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3254227b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338995b0";
  parent "sx3254227b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "228-979371-2_int";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_3";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l3649300";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_2";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m3036169";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036167";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036164";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036165";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036162";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036172";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036170";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "193-46661";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235255b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_9";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_8";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x3225319b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009715";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691941c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321887c0";
  parent "sx2691941c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122826a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302731a0";
  parent "sx3122826a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3086078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_160568";
  parent "sx3086078a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_70024";
  parent "sx3086078a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_291601";
  parent "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_110117";
  parent "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_290676";
  parent "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_450684";
  parent "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_506220";
  parent "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "m1108299";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108298";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2983432a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225534325a0";
  parent "sx2983432a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108295";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066817a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21373784a0";
  parent "sx3066817a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000800";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009720";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235254c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1009724";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000413a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009726";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000415a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122825a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118808a0";
  parent "sx3122825a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3156034a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240988";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001309a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240991";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3102793";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066818b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138751b0";
  parent "sx3066818b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3181545";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3159645";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916598";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916599";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235253a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000414a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879078a_pvmtr";
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399229a0";
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973150";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2929261a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2973152";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804249c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_10";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2973151";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901946";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901945";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5956499-2_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160793c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_368586";
  parent "sx3160793c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "m1108302";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "196-31070";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879054a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108311";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822863c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901941";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104123c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649299a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2674052";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973144";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2955005b_pvmtr";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_350164";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_298681";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_102922";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_476573";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_280063";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_303298";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_275091";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_464315";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_210595";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_528839";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_436427";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "e192258";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973146";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160103c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2973149";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973148";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879077b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337709b0";
  parent "sx2879077b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2674051";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973161";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973160";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973163";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973162";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649298a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108317";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901934";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216342b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337645b0";
  parent "sx3216342b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215385c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3215385b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901936";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3215385a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108316";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108315";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p895075";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e184626";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822864c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879055c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901931";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104124b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901933";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901932";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2802481";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973154";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010557a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_378383";
  parent "sx3010557a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2802480";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973153";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973156";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973155";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2857591a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101460a0";
  parent "sx2857591a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_31382";
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_160500";
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_200098";
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_95544";
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_77868";
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_463762";
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_520838";
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2973158";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2674047";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973157";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160102b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973159";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879076c_pvmtr";
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138380c0";
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p895080";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895082";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160100b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649297a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804247b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3226771a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p895089";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216343c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337626c0";
  parent "sx3216343c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3189189b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p895087";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822865c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2688692";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3177665a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227731863a0";
  parent "sx3177665a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104121a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711224";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067507c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160101a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711225";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879075a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337724a0";
  parent "sx2879075a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2711226";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010556a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138655a0";
  parent "sx3010556a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2917328b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2764403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804248b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673331b_pvmtr";
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338990b0";
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2688693";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216344b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323264b0";
  parent "sx3216344b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2801902b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194002b0";
  parent "sx2801902b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822866b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901951";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108300";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841619c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3626914c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224179616c0";
  parent "sx3626914c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104122a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711234";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2859391";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067506c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879074a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310560a0";
  parent "sx2879074a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p901909";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710546b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108347";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901905";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001315a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897807b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108354";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897806c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108353";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108356";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108355";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108350";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108352";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254230a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338989a0";
  parent "sx3254230a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3189188c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e192201";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037538";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037537";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729430b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104157c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293427c0";
  parent "sx3104157c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841618a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001314a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104120b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108364";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108361";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_216421";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_163371";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_459665";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_69509";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_21595";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_473498";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_422231";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_524907";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "m1108360";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3214055c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822860b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198356c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198358";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3198356";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3198355";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3254231a_pvmtr";
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338988a0";
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2878848c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168887c0";
  parent "sx2878848c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3949154";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104154c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337642c0";
  parent "sx3104154c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3949157";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178969b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355596b0";
  parent "sx3178969b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973171";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108329";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710544a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108328";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037540";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901927";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069398";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001313a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108331";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108334";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841616a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822861a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198355b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973165";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973164";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973167";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973166";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973169";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066821a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391994a0";
  parent "sx3066821a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104155c_pvmtr";
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474587c0";
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973180";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879079b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391756b0";
  parent "sx2879079b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p901913";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001312a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p901912";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157718a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001009b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710543c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069384";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108335";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_hvmv11sub2_lsb";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841615a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897805a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108345";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748840b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_381930";
  parent "sx2748840b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "x3047058a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069393";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108344";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822862c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069390";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108340";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901910";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973178";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010559a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337679a0";
  parent "sx3010559a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216349b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337708b0";
  parent "sx3216349b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748139b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804248";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804249";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767342a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001311a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001008b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710542b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069376";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785519";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001315";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000711b_pvmtr";
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000711b0";
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2785518";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3215549";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001314";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785517";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001313";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785516";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069382";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001312";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785515";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254231";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785514";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804250";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000408a_pvmtr";
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000408a0";
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "e193509";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785513";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157710b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785512";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254230";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785511";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804253";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2690941";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804254";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209772";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3101789a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294842a0";
  parent "sx3101789a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804251";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804252";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254234";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804257";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209775";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001311";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954346b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804258";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209776";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001310";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030126c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804255";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254237";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235249a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356014a0";
  parent "sx3235249a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804256";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254238";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209774";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120504";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120503";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195318b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194280b0";
  parent "sx3195318b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804259";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729434b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5712587-2_int";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767343c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3139103";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001007b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989565";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001310a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2989566";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001309";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6141147-1_int";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069363";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069365";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069364";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001304";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2989571";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001303";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001302";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001301";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000712b_pvmtr";
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000712b0";
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2804260";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254220";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001308";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_263662";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_180949";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_129763";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_385476";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_163934";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_305432";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_20210";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_498854";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_506224";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_7292";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_47630";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_234094";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2804261";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001307";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001306";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000909c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001305";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209782";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_362268";
  parent "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_147319";
  parent "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_343990";
  parent "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_327596";
  parent "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_230471";
  parent "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2804262";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000409a_pvmtr";
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000409a0";
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_497858";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_493708";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_95555";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_547304";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_18626";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_538593";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_67168";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_188110";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3101788a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321878a0";
  parent "sx3101788a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954345c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_77324";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_493311";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_365132";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_471083";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_491740";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_414177";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_317423";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_217854";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_69868";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_61674";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l3254228";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001300";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804269";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254229";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209787";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235248c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321861c0";
  parent "sx3235248c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3120502";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254227";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3011229a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141412";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69sub2_lnb";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2876797";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209788";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876798";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141411";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3207907";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876796";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3085410b_pvmtr";
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339097b0";
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3195751a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293681a0";
  parent "sx3195751a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069356";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001006b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "293471";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195315a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193662a0";
  parent "sx3195315a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2745811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916610b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_35073";
  parent "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_96010";
  parent "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_342684";
  parent "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "x3142098b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989564";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209790";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692654a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_382317";
  parent "sx2692654a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000406a_pvmtr";
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000406a0";
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3081380";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136672";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767340c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198348";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000908c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198347";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209791";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767340a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160109b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089-dies1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-dies1_dgmtr";
  parent "m1089-dies1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2767340b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6108145-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209797";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p1164481";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235247a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321836a0";
  parent "sx3235247a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209795";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104129a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954348a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141401";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141402";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141400";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069348";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991640c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000710b_pvmtr";
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000710b0";
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3176656a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069350";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142099b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198358b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000407a_pvmtr";
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000407a0";
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2898522a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000907c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235246b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323279b0";
  parent "sx3235246b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2767341c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160108b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804247";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954347b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3141403";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804245";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3727712a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386889a0";
  parent "sx3727712a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197640c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216345b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338933b0";
  parent "sx3216345b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069335";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5860423-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001004b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000404a_pvmtr";
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000404a0";
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3065750b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323389b0";
  parent "sx3065750b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235245c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337712c0";
  parent "sx3235245c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2724120c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804245b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048196b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138237b0";
  parent "sx3048196b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000906c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104127b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160107a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3120534";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822867b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973150a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216346a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391991a0";
  parent "sx3216346a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069328";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2842379a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_382769";
  parent "sx2842379a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "x2001003b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_451476";
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_77240";
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_488440";
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_522245";
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_30686";
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_114077";
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "x3122835b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901972";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2972704";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3253570c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000405a_pvmtr";
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000405a0";
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "d5774457-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160106a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104128a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000905c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235244a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337676a0";
  parent "sx3235244a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822868a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3118855c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_384981";
  parent "sx3118855c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216347c_pvmtr";
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138413c0";
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069312";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069311";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001002b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069310";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179682c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207292c0";
  parent "sx3179682c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727710a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386863a0";
  parent "sx3727710a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3233353";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000402a_pvmtr";
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000402a0";
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2804271";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804272";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104125b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3235243c_pvmtr";
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275008c0";
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804270";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954344c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179637c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3101787a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321877a0";
  parent "sx3101787a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822869a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2933120";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120376a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226163467a0";
  parent "sx3120376a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000904c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973151a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2804277";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767414c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351019c0";
  parent "sx2767414c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3160105c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216348a_pvmtr";
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337717a0";
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "r20185";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3139121";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069300";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3236004c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_397930";
  parent "sx3236004c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3727711a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386874a0";
  parent "sx3727711a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000403a_pvmtr";
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000403a0";
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2674027";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122837c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804282";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2989596";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804283";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104126c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048199b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323237b0";
  parent "sx3048199b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235242c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_400785";
  parent "sx3235242c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "x2000903c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973152b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231255c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160104b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935557";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935555";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935556";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237718a0";
  parent "sx3649305a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001012b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122816b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356062b0";
  parent "sx3122816b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197632b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935559";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729406c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_406495";
  parent "sx2729406c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3143999a_pvmtr";
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193696a0";
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729423";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729424";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897769c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935560";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000707b_pvmtr";
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000707b0";
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197633a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3214055";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3215385";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000914c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973165a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3252336";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935547";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649304a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237713a0";
  parent "sx3649304a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001011b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197631a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122815b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321858b0";
  parent "sx3122815b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2935549";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729408";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729409";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729407b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247100b0";
  parent "sx2729407b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916617b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3784018a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2729405";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729406";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729407";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729411";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973833";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729412";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729413";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729414";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729410";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3157167";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000708b_pvmtr";
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000708b0";
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2935550";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935553";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935554";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935551";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935552";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000913c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973166c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000911c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001010b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991909a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355773a0";
  parent "sx2991909a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx1108407b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_413473";
  parent "sx1108407b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx2729408b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355768b0";
  parent "sx2729408b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841641b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380156b0";
  parent "sx2841641b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197630a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916618b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122818c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120183c0";
  parent "sx3122818c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000705b_pvmtr";
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000705b0";
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2674052c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393570c0";
  parent "sx2674052c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897767c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973167b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879752b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_330122b0";
  parent "sx2879752b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000912c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935568";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000910c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2821770";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935566";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935567";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122817c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355779c0";
  parent "sx3122817c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991908a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338900a0";
  parent "sx2991908a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729409b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355605b0";
  parent "sx2729409b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916619b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141411c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_78581";
  parent "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_329123";
  parent "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_544508";
  parent "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_320013";
  parent "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_301504";
  parent "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "x3215549b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649302a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237653a0";
  parent "sx3649302a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729427";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729428";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729429";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2989571a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2674051a_pvmtr";
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389831a0";
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729434";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3179650b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2729430";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000706b_pvmtr";
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000706b0";
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897768c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748152b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3045895c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879753b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_417355";
  parent "sx2879753b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "x2763153a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3067447a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766499c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168880c0";
  parent "sx2766499c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3160793";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691959b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400253b0";
  parent "sx2691959b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861158c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000703b_pvmtr";
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000703b0";
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897765b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197637c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3215340";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973169a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954338b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748158a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122819c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302860c0";
  parent "sx3122819c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804250c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000704b_pvmtr";
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000704b0";
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2785547";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785546";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r42246";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897766c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197636b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785543";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r42247";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048230c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293490c0";
  parent "sx3048230c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009691";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748157a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858175a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225668688a0";
  parent "sx2858175a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089-lng1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-lng1_dgmtr";
  parent "m1089-lng1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "l2729401";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3125349c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785538";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785537";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785536";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842390c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785535";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785534";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048231b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400215b0";
  parent "sx3048231b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2785531";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785530";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197635b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2731712";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649306a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224238167a0";
  parent "sx3649306a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2917255c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_419251";
  parent "sx2917255c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l3097861";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763812c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954339b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785529";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785528";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000702b_pvmtr";
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000702b0";
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861157c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785527";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785526";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785525";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785524";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785523";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785522";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785521";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009698";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897764b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785520";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2898526c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197634b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254915";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010562b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325473b0";
  parent "sx3010562b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2992624a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_420843";
  parent "sx2992624a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3448661b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223878647b0";
  parent "sx3448661b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3159448a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108398";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108393";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108395";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860504";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254234b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355586b0";
  parent "sx3254234b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991939b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860506";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029183b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228580047b0";
  parent "sx3029183b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860500";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860501";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010561a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337650a0";
  parent "sx3010561a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142079";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691954b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399361b0";
  parent "sx2691954b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673303c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970811a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321881a0";
  parent "sx2970811a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142078";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785546a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399752a0";
  parent "sx2785546a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2895461a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294789a0";
  parent "sx2895461a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897800";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897801";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_500108";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_303622";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_545696";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_16760";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_341670";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_175523";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_282801";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_168910";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_411121";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_241758";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2897806";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897807";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3082981c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193737c0";
  parent "sx3082981c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897805";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858200";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2917330a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879092c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399326c0";
  parent "sx2879092c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122810b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323242b0";
  parent "sx3122810b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009651";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009650";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785547b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337705b0";
  parent "sx2785547b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3010560b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338955b0";
  parent "sx3010560b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108368";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2763072b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226924200b0";
  parent "sx2763072b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2692660";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108375";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108378";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108372";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897554c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168870c0";
  parent "sx2897554c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197639a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2692664";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692661";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067448c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3253995c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3082983b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193899b0";
  parent "sx3082983b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142050";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108379";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729401b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355597b0";
  parent "sx2729401b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s2s3_1";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1108387";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955055b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s2s3_2";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1009655";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2821087a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_424950";
  parent "sx2821087a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3066826b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339003b0";
  parent "sx3066826b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108381";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108380";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823544";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823545";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841648a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337720a0";
  parent "sx2841648a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197638a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122812b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21031694b0";
  parent "sx3122812b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691951c_pvmtr";
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138379c0";
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254238b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293487b0";
  parent "sx3254238b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000707";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000706";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000705";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000704";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000709";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000708";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649301a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237643a0";
  parent "sx3649301a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000703";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766718c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138652c0";
  parent "sx2766718c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000702";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000701";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000700";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235268c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178971a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338896a0";
  parent "sx3178971a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3010566c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138776c0";
  parent "sx3010566c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2917333a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860478b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355590b0";
  parent "sx2860478b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673309c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122811a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337669a0";
  parent "sx3122811a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673307c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3010565c_pvmtr";
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138343c0";
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3065665a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_270459";
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_423568";
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_302838";
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_122651";
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_361750";
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_543450";
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx2766717c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138470c0";
  parent "sx2766717c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935549b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337668b0";
  parent "sx2935549b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3649300a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237546a0";
  parent "sx3649300a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235267c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178972c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338923c0";
  parent "sx3178972c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860479b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355595b0";
  parent "sx2860479b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691950c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138374c0";
  parent "sx2691950c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673308b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010564c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321883c0";
  parent "sx3010564c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673306c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691953a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302732a0";
  parent "sx2691953a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841645c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321893c0";
  parent "sx2841645c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122814c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338899c0";
  parent "sx3122814c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3172805a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226964880a0";
  parent "sx3172805a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066829c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321894c0";
  parent "sx3066829c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178973a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21149420a0";
  parent "sx3178973a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000709b_pvmtr";
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000709b0";
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235266c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m3327098";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691952a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391980a0";
  parent "sx2691952a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935547b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21383553b0";
  parent "sx2935547b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673305b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m3327097";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010563a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294845a0";
  parent "sx3010563a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_452253";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_162605";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_412017";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_379782";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_440204";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_520487";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_184561";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_499731";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_84873";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_89529";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_247213";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_357027";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_75607";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2823592";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3214071";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3142099";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122813a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138685a0";
  parent "sx3122813a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142098";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729405b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393412b0";
  parent "sx2729405b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766750c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766719a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357865a0";
  parent "sx2766719a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214064";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178974b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323399b0";
  parent "sx3178974b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214069";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2917336c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860477a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2121587a0";
  parent "sx2860477a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_159311";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_213002";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_229481";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_391979";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_343474";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_325789";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_47959";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_414301";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_544772";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_104860";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_487999";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_51960";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3178975b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321845b0";
  parent "sx3178975b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2746587c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227653310c0";
  parent "sx2746587c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2876814";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108423";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876812";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876813";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085398b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2879092";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108433";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027116";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138598";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138597";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692600";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138599";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766749b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160115b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879089c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21455388c0";
  parent "sx2879089c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897765";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178976a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397721a0";
  parent "sx3178976a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897766";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710537b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897764";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897769";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3176661c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897767";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897768";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085397b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3157708c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "196-35541";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879081";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858163";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5686080-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858166";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010569a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302673a0";
  parent "sx3010569a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879089";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027124";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860478";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879087";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027122";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860477";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766748a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2860479";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160114a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916234a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228549643a0";
  parent "sx2916234a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710536a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804259a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991940c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2688692b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918926b0";
  parent "sx2688692b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178977c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302810c0";
  parent "sx3178977c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108406";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108405";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3176660b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860490";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766716c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337713c0";
  parent "sx2766716c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6047588-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108407";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108402";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108401";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2786204c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108404";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108403";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858175";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860485";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860484";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860487";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860486";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108410";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860481";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860480";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860483";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860482";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010568a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338965a0";
  parent "sx3010568a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860489";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027133";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860488";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027132";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160113b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2766499";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879087a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399762a0";
  parent "sx2879087a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178978a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337723a0";
  parent "sx3178978a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1138594";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138593";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138596";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138595";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2688693c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918936c0";
  parent "sx2688693c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3091052a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228532641a0";
  parent "sx3091052a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355593b0";
  parent "sx2766715b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000715";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673343b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470122b0";
  parent "sx2673343b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108413";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108412";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085399c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000710";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860492";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000714";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860491";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000713";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000712";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860493";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000711";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179607b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_425903";
  parent "sx3179607b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2860499";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010567c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302813c0";
  parent "sx3010567c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066830b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21469960b0";
  parent "sx3066830b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850072";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3142049";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2689678b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970804c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_426337";
  parent "sx2970804c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3178979c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338968c0";
  parent "sx3178979c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673300b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-2";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x3085394c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2820556a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226196648a0";
  parent "sx2820556a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879055";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879054";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179608c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_427216";
  parent "sx3179608c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "p850083";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048887b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085393c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2862616c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227447984c0";
  parent "sx2862616c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2970804";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069285";
  phases ACN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_430584";
  parent "sx1108410b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "p850080";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216350a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391977a0";
  parent "sx3216350a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108486";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3233353a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766744b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108484";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108483";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030199c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692654";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692655";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048888c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785543b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321860b0";
  parent "sx2785543b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216351a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398815a0";
  parent "sx3216351a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710532c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673346c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293486c0";
  parent "sx2673346c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085396a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879072";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879071";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879070";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069284";
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "p1123251";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879079";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766747a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879078";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879077";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2685805a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533531a0";
  parent "sx2685805a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879076";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879075";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879074";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879073";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991943c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048889c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955047a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085395a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2823611a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d2000401_int";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108459";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879061";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108464";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108460";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108462";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3315860b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223664050b0";
  parent "sx3315860b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879069";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692635";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879068";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879067";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766746c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692633";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879066";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879065";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879064";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879063";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879062";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3778577c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160861c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e182729";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085390b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p893163";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e182727";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182726";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692664c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351021c0";
  parent "sx2692664c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e182725";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2728247a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182724";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710530b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e182723";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182722";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916620a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5806920-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2728247b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2728247c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858166a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192994a0";
  parent "sx2858166a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897773a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160862c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6048634-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804253a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69sub1_lsb2";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x2822859b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104119a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m4113345";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069249";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m4113347";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4113348";
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140830";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3064514c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069248";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991902b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391748b0";
  parent "sx2991902b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069247";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e182733";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140832";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182732";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140831";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182731";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "e182730";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970841";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970842";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026997";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069250";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026990";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970845";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804254a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897774b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231269b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3263051";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085392c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "221-282818";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "e182748";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182746";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140823";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182745";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069230";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140822";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991901b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_354851b0";
  parent "sx2991901b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3198348a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182744";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140821";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195327a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225901711a0";
  parent "sx3195327a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1140820";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140827";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3198347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027132a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321876a0";
  parent "sx3027132a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2992657a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1140825";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140824";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970811";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "221-282819";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140829";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140828";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2685809a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533162a0";
  parent "sx2685809a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104117c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804251a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897771b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973160b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085391b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069227";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069224";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069226";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069225";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2798067";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3215203b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_431979";
  parent "sx3215203b";
  phases BS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203a_pvmtr";
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_434632";
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "x2992656a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203c_pvmtr";
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_436631";
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2989432";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140819";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140818";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140817";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104118c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179646b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897772a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804252a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027133a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101449a0";
  parent "sx3027133a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897792";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973161a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2897793";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069217";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991907a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138574a0";
  parent "sx2991907a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2690868";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876813a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355842a0";
  parent "sx2876813a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069218";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3645812c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069213";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692660a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_440940";
  parent "sx2692660a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "m1069215";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069210";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026961";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122848c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026960";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026969";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804257b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104115b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3142049c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_443314";
  parent "sx3142049c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l3048890";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2972930a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973162b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069206";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069205";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069208";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876814a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225806974a0";
  parent "sx2876814a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991906a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247060a0";
  parent "sx2991906a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216358a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399826a0";
  parent "sx3216358a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804258b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069202";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069201";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876847";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p841985";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916625b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001015b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2876846";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048889";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026950";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026951";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108400";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122847a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026953";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048887";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048888";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195365";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026954";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897770c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897772";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897773";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897770";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2861197c_pvmtr";
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_452278";
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2897771";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897776";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897777";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897774";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991905a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148633a0";
  parent "sx2991905a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897775";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3102286b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3645810c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897778";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897779";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001014b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026984";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001215";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001214";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026986";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001213";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104113a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2936268c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_461649";
  parent "sx2936268c";
  phases CS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_node {
  name "x3160117b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804255b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026987";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001212";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897780";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001211";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973163b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026989";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001210";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822857b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897784";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897781";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876812a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321880a0";
  parent "sx2876812a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 0;
  base_power_2 0;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3645811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3342743c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ochre_house_load_249276";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_237735";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_376796";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_315517";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_392995";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_95159";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_469041";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object triplex_load {
  name "ochre_house_load_236160";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  constant_power_12 0+0j;
}
object node {
  name "l2897789";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916627a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001013b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026972";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001205";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001204";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001203";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001202";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001209";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001208";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104114b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3122849b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026970";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001207";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5534969-2_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001206";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804256b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897790";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3140238";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001201";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897791";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026977";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001200";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000915c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822858b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026978";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026979";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973164a";
  phases AS;
  nominal_voltage 120.09;
}

object recorder {
    parent "xf_t5356796c";
    file ../../results/9500_transformers/xf_t5356796c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260543c";
    file ../../results/9500_transformers/xf_t5260543c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260567c";
    file ../../results/9500_transformers/xf_t5260567c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5218474a";
    file ../../results/9500_transformers/xf_t5218474a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260458b";
    file ../../results/9500_transformers/xf_t5260458b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t228622562a";
    file ../../results/9500_transformers/xf_t228622562a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t28128464c";
    file ../../results/9500_transformers/xf_t28128464c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260542a";
    file ../../results/9500_transformers/xf_t5260542a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356797c";
    file ../../results/9500_transformers/xf_t5356797c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5218473a";
    file ../../results/9500_transformers/xf_t5218473a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260457b";
    file ../../results/9500_transformers/xf_t5260457b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308716b";
    file ../../results/9500_transformers/xf_t226308716b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260650a";
    file ../../results/9500_transformers/xf_t5260650a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356798c";
    file ../../results/9500_transformers/xf_t5356798c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5218472a";
    file ../../results/9500_transformers/xf_t5218472a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260589b";
    file ../../results/9500_transformers/xf_t5260589b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t228314460c";
    file ../../results/9500_transformers/xf_t228314460c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260479a";
    file ../../results/9500_transformers/xf_t5260479a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260632a";
    file ../../results/9500_transformers/xf_t5260632a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308710b";
    file ../../results/9500_transformers/xf_t226308710b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t225700953a";
    file ../../results/9500_transformers/xf_t225700953a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5339048a";
    file ../../results/9500_transformers/xf_t5339048a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337619a";
    file ../../results/9500_transformers/xf_t5337619a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337619c";
    file ../../results/9500_transformers/xf_t5337619c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337619b";
    file ../../results/9500_transformers/xf_t5337619b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260631a";
    file ../../results/9500_transformers/xf_t5260631a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t28129466b";
    file ../../results/9500_transformers/xf_t28129466b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t28129466c";
    file ../../results/9500_transformers/xf_t28129466c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t28129466a";
    file ../../results/9500_transformers/xf_t28129466a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5339047a";
    file ../../results/9500_transformers/xf_t5339047a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260630b";
    file ../../results/9500_transformers/xf_t5260630b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260521b";
    file ../../results/9500_transformers/xf_t5260521b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226010605c";
    file ../../results/9500_transformers/xf_t226010605c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260569c";
    file ../../results/9500_transformers/xf_t5260569c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260520b";
    file ../../results/9500_transformers/xf_t5260520b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5218475a";
    file ../../results/9500_transformers/xf_t5218475a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21389307c";
    file ../../results/9500_transformers/xf_t21389307c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260568c";
    file ../../results/9500_transformers/xf_t5260568c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5339049a";
    file ../../results/9500_transformers/xf_t5339049a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337729b";
    file ../../results/9500_transformers/xf_t5337729b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337729c";
    file ../../results/9500_transformers/xf_t5337729c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337729a";
    file ../../results/9500_transformers/xf_t5337729a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260527b";
    file ../../results/9500_transformers/xf_t5260527b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308730a";
    file ../../results/9500_transformers/xf_t226308730a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260503b";
    file ../../results/9500_transformers/xf_t5260503b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226195194c";
    file ../../results/9500_transformers/xf_t226195194c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t223400157c";
    file ../../results/9500_transformers/xf_t223400157c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227944551c";
    file ../../results/9500_transformers/xf_t227944551c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227944551a";
    file ../../results/9500_transformers/xf_t227944551a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227944551b";
    file ../../results/9500_transformers/xf_t227944551b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260502b";
    file ../../results/9500_transformers/xf_t5260502b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308731a";
    file ../../results/9500_transformers/xf_t226308731a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21482181a";
    file ../../results/9500_transformers/xf_t21482181a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t225533237b";
    file ../../results/9500_transformers/xf_t225533237b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260501b";
    file ../../results/9500_transformers/xf_t5260501b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260634a";
    file ../../results/9500_transformers/xf_t5260634a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260500b";
    file ../../results/9500_transformers/xf_t5260500b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226194419c";
    file ../../results/9500_transformers/xf_t226194419c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5223662c";
    file ../../results/9500_transformers/xf_t5223662c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260639c";
    file ../../results/9500_transformers/xf_t5260639c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5223663c";
    file ../../results/9500_transformers/xf_t5223663c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21389761b";
    file ../../results/9500_transformers/xf_t21389761b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5442373c";
    file ../../results/9500_transformers/xf_t5442373c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260638c";
    file ../../results/9500_transformers/xf_t5260638c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260529c";
    file ../../results/9500_transformers/xf_t5260529c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260505c";
    file ../../results/9500_transformers/xf_t5260505c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226195153b";
    file ../../results/9500_transformers/xf_t226195153b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5223660c";
    file ../../results/9500_transformers/xf_t5223660c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356800a";
    file ../../results/9500_transformers/xf_t5356800a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260528c";
    file ../../results/9500_transformers/xf_t5260528c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21386143c";
    file ../../results/9500_transformers/xf_t21386143c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260637c";
    file ../../results/9500_transformers/xf_t5260637c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5223661c";
    file ../../results/9500_transformers/xf_t5223661c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356801a";
    file ../../results/9500_transformers/xf_t5356801a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356802a";
    file ../../results/9500_transformers/xf_t5356802a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21386877a";
    file ../../results/9500_transformers/xf_t21386877a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t28128517c";
    file ../../results/9500_transformers/xf_t28128517c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21469911a";
    file ../../results/9500_transformers/xf_t21469911a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226194421c";
    file ../../results/9500_transformers/xf_t226194421c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356803a";
    file ../../results/9500_transformers/xf_t5356803a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21249647b";
    file ../../results/9500_transformers/xf_t21249647b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356804a";
    file ../../results/9500_transformers/xf_t5356804a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356805a";
    file ../../results/9500_transformers/xf_t5356805a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5328367c";
    file ../../results/9500_transformers/xf_t5328367c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21391242b";
    file ../../results/9500_transformers/xf_t21391242b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5346639c";
    file ../../results/9500_transformers/xf_t5346639c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260590b";
    file ../../results/9500_transformers/xf_t5260590b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260481c";
    file ../../results/9500_transformers/xf_t5260481c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251867c";
    file ../../results/9500_transformers/xf_t5251867c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5328365b";
    file ../../results/9500_transformers/xf_t5328365b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356807a";
    file ../../results/9500_transformers/xf_t5356807a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260480c";
    file ../../results/9500_transformers/xf_t5260480c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21482431a";
    file ../../results/9500_transformers/xf_t21482431a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t225533423c";
    file ../../results/9500_transformers/xf_t225533423c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356808a";
    file ../../results/9500_transformers/xf_t5356808a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5328364c";
    file ../../results/9500_transformers/xf_t5328364c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251865c";
    file ../../results/9500_transformers/xf_t5251865c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356809a";
    file ../../results/9500_transformers/xf_t5356809a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5328363b";
    file ../../results/9500_transformers/xf_t5328363b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260595a";
    file ../../results/9500_transformers/xf_t5260595a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226115278a";
    file ../../results/9500_transformers/xf_t226115278a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260595c";
    file ../../results/9500_transformers/xf_t5260595c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260595b";
    file ../../results/9500_transformers/xf_t5260595b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5293608c";
    file ../../results/9500_transformers/xf_t5293608c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226195333c";
    file ../../results/9500_transformers/xf_t226195333c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260461b";
    file ../../results/9500_transformers/xf_t5260461b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260594a";
    file ../../results/9500_transformers/xf_t5260594a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5293609c";
    file ../../results/9500_transformers/xf_t5293609c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251859c";
    file ../../results/9500_transformers/xf_t5251859c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356790c";
    file ../../results/9500_transformers/xf_t5356790c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356811a";
    file ../../results/9500_transformers/xf_t5356811a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337614b";
    file ../../results/9500_transformers/xf_t5337614b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308723b";
    file ../../results/9500_transformers/xf_t226308723b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251858c";
    file ../../results/9500_transformers/xf_t5251858c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260573c";
    file ../../results/9500_transformers/xf_t5260573c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226194826a";
    file ../../results/9500_transformers/xf_t226194826a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260607b";
    file ../../results/9500_transformers/xf_t5260607b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260575b";
    file ../../results/9500_transformers/xf_t5260575b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260474a";
    file ../../results/9500_transformers/xf_t5260474a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t2224061203c";
    file ../../results/9500_transformers/xf_t2224061203c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260467a";
    file ../../results/9500_transformers/xf_t5260467a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251862c";
    file ../../results/9500_transformers/xf_t5251862c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260518c";
    file ../../results/9500_transformers/xf_t5260518c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260581c";
    file ../../results/9500_transformers/xf_t5260581c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260598a";
    file ../../results/9500_transformers/xf_t5260598a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5339044c";
    file ../../results/9500_transformers/xf_t5339044c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260561c";
    file ../../results/9500_transformers/xf_t5260561c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227411655c";
    file ../../results/9500_transformers/xf_t227411655c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260601c";
    file ../../results/9500_transformers/xf_t5260601c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5339042b";
    file ../../results/9500_transformers/xf_t5339042b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21389092b";
    file ../../results/9500_transformers/xf_t21389092b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227921427c";
    file ../../results/9500_transformers/xf_t227921427c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260602b";
    file ../../results/9500_transformers/xf_t5260602b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227921427b";
    file ../../results/9500_transformers/xf_t227921427b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227921427a";
    file ../../results/9500_transformers/xf_t227921427a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21243817a";
    file ../../results/9500_transformers/xf_t21243817a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260491c";
    file ../../results/9500_transformers/xf_t5260491c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260627a";
    file ../../results/9500_transformers/xf_t5260627a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260574c";
    file ../../results/9500_transformers/xf_t5260574c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21386157a";
    file ../../results/9500_transformers/xf_t21386157a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5262075c";
    file ../../results/9500_transformers/xf_t5262075c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251863c";
    file ../../results/9500_transformers/xf_t5251863c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260647a";
    file ../../results/9500_transformers/xf_t5260647a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5339043c";
    file ../../results/9500_transformers/xf_t5339043c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308717a";
    file ../../results/9500_transformers/xf_t226308717a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5339046a";
    file ../../results/9500_transformers/xf_t5339046a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260551c";
    file ../../results/9500_transformers/xf_t5260551c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260552a";
    file ../../results/9500_transformers/xf_t5260552a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21475841a";
    file ../../results/9500_transformers/xf_t21475841a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308727b";
    file ../../results/9500_transformers/xf_t226308727b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260622c";
    file ../../results/9500_transformers/xf_t5260622c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21386442c";
    file ../../results/9500_transformers/xf_t21386442c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308729b";
    file ../../results/9500_transformers/xf_t226308729b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337636c";
    file ../../results/9500_transformers/xf_t5337636c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21249626b";
    file ../../results/9500_transformers/xf_t21249626b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226194093a";
    file ../../results/9500_transformers/xf_t226194093a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227895952a";
    file ../../results/9500_transformers/xf_t227895952a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356795c";
    file ../../results/9500_transformers/xf_t5356795c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260624c";
    file ../../results/9500_transformers/xf_t5260624c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356789c";
    file ../../results/9500_transformers/xf_t5356789c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t0107693b";
    file ../../results/9500_transformers/xf_t0107693b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356815a";
    file ../../results/9500_transformers/xf_t5356815a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226264795a";
    file ../../results/9500_transformers/xf_t226264795a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260475a";
    file ../../results/9500_transformers/xf_t5260475a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260515a";
    file ../../results/9500_transformers/xf_t5260515a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t28127146b";
    file ../../results/9500_transformers/xf_t28127146b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260605a";
    file ../../results/9500_transformers/xf_t5260605a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356791c";
    file ../../results/9500_transformers/xf_t5356791c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227760021c";
    file ../../results/9500_transformers/xf_t227760021c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227760021a";
    file ../../results/9500_transformers/xf_t227760021a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227760021b";
    file ../../results/9500_transformers/xf_t227760021b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260558c";
    file ../../results/9500_transformers/xf_t5260558c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251857c";
    file ../../results/9500_transformers/xf_t5251857c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5157718b";
    file ../../results/9500_transformers/xf_t5157718b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260577c";
    file ../../results/9500_transformers/xf_t5260577c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260576c";
    file ../../results/9500_transformers/xf_t5260576c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t225533215c";
    file ../../results/9500_transformers/xf_t225533215c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308725b";
    file ../../results/9500_transformers/xf_t226308725b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260620c";
    file ../../results/9500_transformers/xf_t5260620c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260535c";
    file ../../results/9500_transformers/xf_t5260535c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260586b";
    file ../../results/9500_transformers/xf_t5260586b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251856c";
    file ../../results/9500_transformers/xf_t5251856c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337635c";
    file ../../results/9500_transformers/xf_t5337635c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308728a";
    file ../../results/9500_transformers/xf_t226308728a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251828b";
    file ../../results/9500_transformers/xf_t5251828b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21474556a";
    file ../../results/9500_transformers/xf_t21474556a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337634c";
    file ../../results/9500_transformers/xf_t5337634c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308719b";
    file ../../results/9500_transformers/xf_t226308719b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260648a";
    file ../../results/9500_transformers/xf_t5260648a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5339051c";
    file ../../results/9500_transformers/xf_t5339051c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260496b";
    file ../../results/9500_transformers/xf_t5260496b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260553c";
    file ../../results/9500_transformers/xf_t5260553c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21380325b";
    file ../../results/9500_transformers/xf_t21380325b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356788c";
    file ../../results/9500_transformers/xf_t5356788c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308721a";
    file ../../results/9500_transformers/xf_t226308721a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260476a";
    file ../../results/9500_transformers/xf_t5260476a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t228001810a";
    file ../../results/9500_transformers/xf_t228001810a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260555a";
    file ../../results/9500_transformers/xf_t5260555a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260641b";
    file ../../results/9500_transformers/xf_t5260641b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5157715b";
    file ../../results/9500_transformers/xf_t5157715b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260625c";
    file ../../results/9500_transformers/xf_t5260625c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108405b";
    file ../../results/9500_transformers/xf_t1108405b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108405c";
    file ../../results/9500_transformers/xf_t1108405c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108405a";
    file ../../results/9500_transformers/xf_t1108405a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108406a";
    file ../../results/9500_transformers/xf_t1108406a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108406b";
    file ../../results/9500_transformers/xf_t1108406b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108403a";
    file ../../results/9500_transformers/xf_t1108403a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108403b";
    file ../../results/9500_transformers/xf_t1108403b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108403c";
    file ../../results/9500_transformers/xf_t1108403c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t28150292a";
    file ../../results/9500_transformers/xf_t28150292a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108404a";
    file ../../results/9500_transformers/xf_t1108404a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108404b";
    file ../../results/9500_transformers/xf_t1108404b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260562a";
    file ../../results/9500_transformers/xf_t5260562a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108404c";
    file ../../results/9500_transformers/xf_t1108404c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260621c";
    file ../../results/9500_transformers/xf_t5260621c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t28129923c";
    file ../../results/9500_transformers/xf_t28129923c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227187012a";
    file ../../results/9500_transformers/xf_t227187012a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227187012b";
    file ../../results/9500_transformers/xf_t227187012b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227187012c";
    file ../../results/9500_transformers/xf_t227187012c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21382813a";
    file ../../results/9500_transformers/xf_t21382813a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t225906836c";
    file ../../results/9500_transformers/xf_t225906836c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5223658a";
    file ../../results/9500_transformers/xf_t5223658a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356794c";
    file ../../results/9500_transformers/xf_t5356794c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260517c";
    file ../../results/9500_transformers/xf_t5260517c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356814c";
    file ../../results/9500_transformers/xf_t5356814c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5251855c";
    file ../../results/9500_transformers/xf_t5251855c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260495b";
    file ../../results/9500_transformers/xf_t5260495b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260494b";
    file ../../results/9500_transformers/xf_t5260494b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260640c";
    file ../../results/9500_transformers/xf_t5260640c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260532c";
    file ../../results/9500_transformers/xf_t5260532c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5157716b";
    file ../../results/9500_transformers/xf_t5157716b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21391390b";
    file ../../results/9500_transformers/xf_t21391390b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t0107636a";
    file ../../results/9500_transformers/xf_t0107636a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226194865a";
    file ../../results/9500_transformers/xf_t226194865a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21390038c";
    file ../../results/9500_transformers/xf_t21390038c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226197070a";
    file ../../results/9500_transformers/xf_t226197070a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260554c";
    file ../../results/9500_transformers/xf_t5260554c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260473a";
    file ../../results/9500_transformers/xf_t5260473a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227411650c";
    file ../../results/9500_transformers/xf_t227411650c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5338979b";
    file ../../results/9500_transformers/xf_t5338979b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260514c";
    file ../../results/9500_transformers/xf_t5260514c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260464a";
    file ../../results/9500_transformers/xf_t5260464a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260463b";
    file ../../results/9500_transformers/xf_t5260463b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t28147899c";
    file ../../results/9500_transformers/xf_t28147899c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21380453a";
    file ../../results/9500_transformers/xf_t21380453a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5157717b";
    file ../../results/9500_transformers/xf_t5157717b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260487a";
    file ../../results/9500_transformers/xf_t5260487a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260488a";
    file ../../results/9500_transformers/xf_t5260488a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5339052c";
    file ../../results/9500_transformers/xf_t5339052c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260572c";
    file ../../results/9500_transformers/xf_t5260572c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21380500c";
    file ../../results/9500_transformers/xf_t21380500c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5337633c";
    file ../../results/9500_transformers/xf_t5337633c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t1108407b";
    file ../../results/9500_transformers/xf_t1108407b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21249674b";
    file ../../results/9500_transformers/xf_t21249674b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21386065c";
    file ../../results/9500_transformers/xf_t21386065c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260484a";
    file ../../results/9500_transformers/xf_t5260484a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t226308720a";
    file ../../results/9500_transformers/xf_t226308720a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260591b";
    file ../../results/9500_transformers/xf_t5260591b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356787c";
    file ../../results/9500_transformers/xf_t5356787c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356793c";
    file ../../results/9500_transformers/xf_t5356793c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t6061820b";
    file ../../results/9500_transformers/xf_t6061820b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227760024b";
    file ../../results/9500_transformers/xf_t227760024b.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227760024a";
    file ../../results/9500_transformers/xf_t227760024a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t227760024c";
    file ../../results/9500_transformers/xf_t227760024c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5260643a";
    file ../../results/9500_transformers/xf_t5260643a.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5356810c";
    file ../../results/9500_transformers/xf_t5356810c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t21474711c";
    file ../../results/9500_transformers/xf_t21474711c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
object recorder {
    parent "xf_t5223655c";
    file ../../results/9500_transformers/xf_t5223655c.csv;
    interval 60;
    property power_in.real,power_in.imag,power_out.real,power_out.imag;
}
